URL: https://www.wetgenerator.com/?products_147/348.html
Accessed: 2026-11-13

Cummins Emergency Marine-MARINE DIESEL GENSETS-Generation System, Diesel Generator Set-Walter
+8618012309669
wet@wetgenset.com, cici@wetgenset.com
HOME
PRODUCTS
BY ENGINE
Cummins Series
Perkins Series
Weichai Series
Yuchai Series
SDEC Series
Volvo Series
Mitsubishi Series
Doosan Series
BY POWER RANGE
10-200KVA
200-500KVA
500-1000KVA
1000-2000KVA
2000-4000KVA
BY STRUCTURE
Open Type
Silent Type
Mobile Trailer
Containerized Type
MARINE DIESEL GENSETS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
Home
PRODUCTS
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
HOME > PRODUCTS > MARINE DIESEL GENSETS
Submit
Cummins Emergency Marine
Cummins marine emergency diesel generator sets, serving as the core power guarantee for ships in emergency situations, demonstrate excellent quality and performance in design and manufacturing. Given the extreme complexity and harshness of the marine environment, these generator sets are equipped with a higher level of protection.
It is like a warrior clad in solid armor, possessing excellent protection capabilities against water, moisture, dust, and salt spray. Even when facing fierce storms, humid water vapor, sand and dust attacks, or salt spray corrosion, in such a harsh marine environment, even in the face of extremely urgent situations, it can ensure its stable operation and provide a continuous power supply for the ship's emergency equipment.
In order to respond quickly in emergencies, Cummins marine emergency diesel generator sets are equipped with their own independent starting power sources and efficient quick-start devices. As fast as lightning, it can achieve emergency start within just 15 seconds or even less time and immediately go into operation. Moreover, it maintains an extremely high level of stability throughout the start-up and operation processes. Just like a towering lighthouse, regardless of how the external environment changes, it can continuously and reliably supply power, accurately meeting the power requirements of various emergency equipment and becoming a solid backing for the safe navigation of ships.
TEL：+8618012309669
Mail：wet@wetgenset.com
Inquiry
50HZ
Case & Service
| 50HZ
| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lubeoil | Fuel Consumption | Size | Weight
| KW | KVA
| CCFJ40YW | 40 | 50 | 50/400 | 4BTA3.9-GM47 | 47/1500 | 4 | 102*102 | 3.9 | 10.02 | 1810*730*1280 | 1000
| CCFJ50YW | 50 | 63 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 102*120 | 5.9 | 12.47 | 2090*790*1280 | 1100
| CCFJ75YW | 75 | 94 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 102*120 | 5.9 | 18.71 | 2180*790*1280 | 1450
| CCFJ90YW | 90 | 112.5 | 50/400 | 6BTAA5.9-GM115 | 115/1500 | 6 | 114*135 | 8.3 | 22.45 | 2260*790*1390 | 1500
| CCFJ100YW | 100 | 125 | 50/400 | 6BTAA5.9-GM115 | 115/1500 | 6 | 114*135 | 8.3 | 24.94 | 2280*790*1390 | 1550
| CCFJ120YW | 120 | 150 | 50/400 | 6CTA8.3-GM155 | 155/1500 | 6 | 114*135 | 8.3 | 29.93 | 2300*790*1390 | 2500
| CCFJ150YW | 150 | 187.5 | 50/400 | 6LTAA8.9-GM200 | 200/1500 | 6 | 114*145 | 8.9 | 36.71 | 2390*950*1750 | 2600
| CCFJ180YW | 180 | 225 | 50/400 | 6LTAA8.9-GM200 | 200/1500 | 6 | 114*145 | 8.9 | 36.71 | 2390*950*1750 | 2700
| CCFJ200YW | 200 | 250 | 50/400 | NTA855-DM | 240/1500 | 6 | 140*152 | 14 | 48.94 | 2890*1220*1750 | 2750
| CCFJ250YW | 250 | 312.5 | 50/400 | NTA855-DM | 284/1500 | 6 | 140*152 | 14 | 61.18 | 3010*1220*1750 | 2850
| CCFJ300YW | 300 | 375 | 50/400 | KTA19-DM | 336/1500 | 6 | 159*159 | 19 | 72.71 | 3550*1500*2350 | 3100
| CCFJ350YW | 350 | 437.5 | 50/400 | KTA19-DM | 4031500 | 6 | 159*159 | 19 | 84.82 | 3550*1500*2350 | 3600
| CCFJ400YW | 400 | 500 | 50/400 | KTA19-DM | 448/1500 | 6 | 159*159 | 19 | 96.94 | 3550*1500*2350 | 3800
| CCFJ500YW | 500 | 625 | 50/400 | KT38-DM | 560/1500 | 12 | 159*159 | 38 | 121.76 | 4800*1780*2350 | 7300
| CCFJ600YW | 600 | 725 | 50/400 | KTA38-DM | 664/1500 | 12 | 159*159 | 38 | 146.12 | 4800*1780*2350 | 7500
Our case
Dakar, Africa
Customized box type transformer
Hangzhou Asian games
Chemical plant industry
Our services
Services
Services
Services
Services
Our certificates
Certificate
Certificate
Certificate
Certificate
WHY CHOOSE US?
1. Walter is devoted to the R&D and manufacturing of diesel generator sets for 20 years
2. Walter factory covers an area of 60,000 square meters.
3. Walter qualifications are complete to ensure product quality.
4. Walter is maintaining long term strategic friendship cooperation with domestic and abroad famous manufactures of Cummins, Perkins, Doosan, MTU, Volvo, Mitsubishi(SME), Stamford, Leroysomer, Deepsea and ComAP etc.
5. We have so wide products ranges from 10KVA to 4000KVA for the diesel generator set.
6. Soundproof/weather proof type, containerized type generator set; Open type, mobile trailer type and light tower generator sets. Regarding to the electrical control systems, it covers Auto control panel, Synchronization panels, ATS etc.
7. Walter can also provide customized solutions due to customer requirements upon our standard product supply in order to meet the demand of market.
FAQ
Are you trading company or manufacturer ?
We are factory.
What is your power range of your diesel generator?
We can provide power from 8KVA-4000KVA and comprehensive power solutions for you
How long is your delivery time?
4-6 weeks.
What's your MOQ?
1 set.
What is your terms of payment ?
T/T 30% in advance and TT 70% balance paid before shipment.
What is your warranty period?
Our warranty period is 1 year or 1000 running hours whichever comes first. But based on some special project, we can extended our warranty period.
Do you offer OEM service?
Yes.
How could I trust you?
Diesel Service & Supply stands behind the quality of all the generators and industrial power equipment we sell. If you are not convinced by the pictures, videos, check-in reports, load tests, customer experiences and sales associates’ knowledge about the generator you are interested in, then we invite you to come visit our expansive yard and shop facility to witness a load test and see the professional operation we have going on here.
After i receive the genset what should i do ?
After you got the generator, please read the operation manual carefully.
WALTER COMPANY Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Phone
+8618012309669
E-mail
wet@wetgenset.com
cici@wetgenset.com
WhatsApp
+8618012309669
Facebook
+8618012309669
RELATED PRODUCTS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
Walter Electrical Equipment Co., Ltd.
Products
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
About
COMPANY PROFILE
NEWS
Our Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Tel: +8618012309669
Email: wet@wetgenset.com
Copyright © WALTER COMPANY All Rights Reserved.　Powered by: jsecheng.com
About
Service
Contact
+8618012309669
wet@wetgenset.com
cici@wetgenset.com
Send your message to us
Submit Now
