URL: https://www.wetgenerator.com/?products_147/349.html
Accessed: 2026-11-13

Weichai Marine-MARINE DIESEL GENSETS-Generation System, Diesel Generator Set-Walter
+8618012309669
wet@wetgenset.com, cici@wetgenset.com
HOME
PRODUCTS
BY ENGINE
Cummins Series
Perkins Series
Weichai Series
Yuchai Series
SDEC Series
Volvo Series
Mitsubishi Series
Doosan Series
BY POWER RANGE
10-200KVA
200-500KVA
500-1000KVA
1000-2000KVA
2000-4000KVA
BY STRUCTURE
Open Type
Silent Type
Mobile Trailer
Containerized Type
MARINE DIESEL GENSETS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
Home
PRODUCTS
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
HOME > PRODUCTS > MARINE DIESEL GENSETS
Submit
Weichai Marine
The Weifang Power series of marine diesel engines is a mainstay in the marine power field, with remarkable influence. Thanks to its outstanding technical strength and profound R&D heritage, it has meticulously crafted a series of products with powerful performance. It offers a variety of models with different power specifications. These models, like precisely meshed gears, meet the power requirements of various vessels with great precision. Whether it is a small and nimble inland river vessel or a large-capacity offshore transport ship, the Weifang Power series of marine diesel engines can provide a continuous stream of surging power for them with suitable power models, enabling the vessels to sail smoothly.
TEL：+8618012309669
Mail：wet@wetgenset.com
Inquiry
50HZ
60HZ
Case & Service
| 50HZ
| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lubeoil | Fuel Consumption | Size | Weight
| KW | KVA
| CCFJ24JW | 24 | 30 | 50/400 | D226B-3CD | 30/1500 | 3 | 105*120 | 3.117 | 5.52 | 1580*1200*1180 | 1130
| CCFJ32JW | 32 | 40 | 50/400 | TD226B-3CD | 40/1500 | 3 | 105*120 | 3.117 | 6.9 | 1590*1200*1180 | 1150
| CCFJ50JW | 50 | 62.5 | 50/400 | WP4CD66E200 | 60/1500 | 4 | 105*130 | 4.5 | 10.25 | 1770*1200*1180 | 1290
| CCFJ80JW | 80 | 100 | 50/400 | WP4CD100E200 | 90/1500 | 4 | 105*130 | 4.5 | 13.12 | 1770*1250*1210 | 1330
| CCFJ100JW | 100 | 125 | 50/400 | WP6CD132E200 | 120/1500 | 6 | 105*130 | 6.75 | 21 | 2200*1250*1270 | 1640
| CCFJ120JW | 120 | 150 | 50/400 | WP6CD152E200 | 138/1500 | 6 | 105*130 | 6.75 | 25.2 | 2260*1250*1270 | 1650
| CCFJ150JW | 150 | 187.5 | 50/400 | WP10CD200E200 | 182/1500 | 6 | 126*130 | 9.726 | 29.21 | 2600*1250*1530 | 1950
| CCFJ180JW | 180 | 225 | 50/400 | WP10CD238E200 | 216/1500 | 6 | 126*130 | 9.726 | 35.66 | 2600*1250*1550 | 1980
| CCFJ200JW | 200 | 250 | 50/400 | WP10CD264E200 | 240/1500 | 6 | 126*130 | 9.726 | 40.1 | 2700*1250*1620 | 2100
| CCFJ240JW | 240 | 300 | 50/400 | WP12CD317E200 | 288/1500 | 6 | 126*155 | 11.596 | 52.5 | 2730*1250*1660 | 2180
| CCFJ300JW | 300 | 375 | 50/400 | WP13CD385E200 | 350/1500 | 6 | 127*165 | 12.54 | 63 | 2840*1250*1660 | 2300
| Weichai Baudouin
| CCFJ350JW | 350 | 437.5 | 50/400 | 6M26CD447E200 | 406/1500 | 6 | 150*150 | 15.9 | 69 | 3500*1500*1800 | 4000
| CCFJ400JW | 400 | 500 | 50/400 | 6M26CD484E200 | 440/1500 | 6 | 150*150 | 15.9 | 84 | 3500*1500*1800 | 4100
| CCFJ400JW | 400 | 500 | 50/400 | 6M26CD506E200 | 460/1500 | 6 | 150*150 | 15.9 | 85 | 3500*1500*1850 | 4100
| CCFJ350JW | 350 | 437.5 | 50/400 | 6M33CD447E200 | 406/1500 | 6 | 150*185 | 19.6 | 67.35 | 3600*1500*1800 | 4000
| CCFJ400JW | 400 | 500 | 50/400 | 6M33CD484E200 | 440/1500 | 6 | 150*185 | 19.6 | 83.85 | 3650*1530*1800 | 4000
| CCFJ400JW | 400 | 500 | 50/400 | 6M33CD506E200 | 460/1500 | 6 | 150*185 | 19.6 | 84 | 3650*1530*1850 | 4100
| CCFJ440JW | 440 | 550 | 50/400 | 6M33CD539E200 | 490/1500 | 6 | 150*185 | 19.6 | 92.4 | 3700*1550*1850 | 4200
| CCFJ500JW | 500 | 625 | 50/400 | 12M33CD638E200 | 580/1500 | 12 | 150*185 | 39.2 | 105 | 4600*1900*2300 | 8000
| CCFJ600JW | 600 | 750 | 50/400 | 12M33CD748E200 | 680/1500 | 12 | 150*185 | 39.2 | 126 | 4800*1900*2300 | 8200
| CCFJ640JW | 640 | 800 | 50/400 | 12M33CD803E200 | 730/1500 | 12 | 150*185 | 39.2 | 134.4 | 4890*1980*2300 | 8300
| CCFJ700JW | 700 | 875 | 50/400 | 12M33CD902E200 | 820/1500 | 12 | 150*185 | 39.2 | 147 | 4900*2000*2350 | 8350
| CCFJ800JW | 800 | 1000 | 50/400 | 12M33CD968E200 | 880/1500 | 12 | 150*185 | 39.2 | 157.6 | 4900*2000*2350 | 8400
| CCFJ900JW | 900 | 1125 | 50/400 | 12M33CD1100E200 | h000/1500 | 12 | 150*185 | 39.2 | 189 | 4900*2000*2350 | 8500
| 60HZ
| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lube oil | Consumption | Size | Weight
| KW | KVA
| CCFJ24JW | 24 | 30 | 60/440 | D226B-3CD1 | 40/1800 | 3 | 105*120 | 3.117 | 5.52 | 1580*1200*1180 | 1130
| CCFJ30JW | 30 | 37.5 | 60/440 | TD226B-3CD1 | 44/1800 | 3 | 105*120 | 3.117 | 6.9 | 1590*1200*1180 | 1150
| CCFJ40JW | 40 | 50 | 60/440 | WP4CD66E201 | 66/1800 | 4 | 105*130 | 4.5 | 8.2 | 1770*1200*1180 | 1250
| CCFJ50JW | 50 | 62.5 | 60/440 | WP4CD66E201 | 66/1800 | 4 | 105*130 | 4.5 | 10.25 | 1770*1200*1180 | 1290
| CCFJ64JW | 64 | 80 | 60/440 | WP4CD100E201 | 100/1800 | 4 | 105*130 | 4.5 | 13.12 | 1770*1250*1210 | 1330
| CCFJ75JW | 75 | 93.8 | 60/440 | WP4CD100E201 | 100/1800 | 4 | 105*130 | 4.5 | 15.38 | 1770*1250*1210 | 1350
| CCFJ90JW | 90 | 112.5 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 105*130 | 6.75 | 18.9 | 2200*1250*1270 | 1640
| CCFJ100JW | 100 | 125 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 105*130 | 6.75 | 21 | 2200*1250*1270 | 1640
| CCFJ120JW | 120 | 150 | 60/440 | WP6CD158E201 | 158/1800 | 6 | 105*130 | 6.75 | 25.2 | 2260*1250*1270 | 1650
| CCFJ150JW | 150 | 187.5 | 60/440 | WP10CD200E201 | 200/1800 | 6 | 126*130 | 9.726 | 29.21 | 2600*1250*1530 | 1950
| CCFJ180JW | 180 | 225 | 60/440 | WP10CD238E201 | 238/1800 | 6 | 126*130 | 9.726 | 35.66 | 2600*1250*1550 | 1980
| CCFJ200JW | 200 | 250 | 60/440 | WP10CD264E201 | 264/1800 | 6 | 126*130 | 9.726 | 40.1 | 2700*1250*1620 | 2100
| CCFJ250JW | 250 | 312.5 | 60/440 | WP12CD317E201 | 317/1800 | 6 | 126*155 | 11.596 | 52.5 | 2730*1250*1660 | 2180
| CCFJ300JW | 300 | 375 | 60/440 | WP13CD385E201 | 385/1800 | 6 | 127*165 | 12.54 | 63 | 2840*1250*1660 | 2300
Our case
Dakar, Africa
Customized box type transformer
Hangzhou Asian games
Chemical plant industry
Our services
Services
Services
Services
Services
Our certificates
Certificate
Certificate
Certificate
Certificate
WHY CHOOSE US?
1. Walter is devoted to the R&D and manufacturing of diesel generator sets for 20 years
2. Walter factory covers an area of 60,000 square meters.
3. Walter qualifications are complete to ensure product quality.
4. Walter is maintaining long term strategic friendship cooperation with domestic and abroad famous manufactures of Cummins, Perkins, Doosan, MTU, Volvo, Mitsubishi(SME), Stamford, Leroysomer, Deepsea and ComAP etc.
5. We have so wide products ranges from 10KVA to 4000KVA for the diesel generator set.
6. Soundproof/weather proof type, containerized type generator set; Open type, mobile trailer type and light tower generator sets. Regarding to the electrical control systems, it covers Auto control panel, Synchronization panels, ATS etc.
7. Walter can also provide customized solutions due to customer requirements upon our standard product supply in order to meet the demand of market.
FAQ
Are you trading company or manufacturer ?
We are factory.
What is your power range of your diesel generator?
We can provide power from 8KVA-4000KVA and comprehensive power solutions for you
How long is your delivery time?
4-6 weeks.
What's your MOQ?
1 set.
What is your terms of payment ?
T/T 30% in advance and TT 70% balance paid before shipment.
What is your warranty period?
Our warranty period is 1 year or 1000 running hours whichever comes first. But based on some special project, we can extended our warranty period.
Do you offer OEM service?
Yes.
How could I trust you?
Diesel Service & Supply stands behind the quality of all the generators and industrial power equipment we sell. If you are not convinced by the pictures, videos, check-in reports, load tests, customer experiences and sales associates’ knowledge about the generator you are interested in, then we invite you to come visit our expansive yard and shop facility to witness a load test and see the professional operation we have going on here.
After i receive the genset what should i do ?
After you got the generator, please read the operation manual carefully.
WALTER COMPANY Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Phone
+8618012309669
E-mail
wet@wetgenset.com
cici@wetgenset.com
WhatsApp
+8618012309669
Facebook
+8618012309669
RELATED PRODUCTS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
Walter Electrical Equipment Co., Ltd.
Products
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
About
COMPANY PROFILE
NEWS
Our Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Tel: +8618012309669
Email: wet@wetgenset.com
Copyright © WALTER COMPANY All Rights Reserved.　Powered by: jsecheng.com
About
Service
Contact
+8618012309669
wet@wetgenset.com
cici@wetgenset.com
Send your message to us
Submit Now
