URL: https://www.wetgenerator.com/?products_147/350.html
Accessed: 2026-11-13

Cummins Marine-MARINE DIESEL GENSETS-Generation System, Diesel Generator Set-Walter
+8618012309669
wet@wetgenset.com, cici@wetgenset.com
HOME
PRODUCTS
BY ENGINE
Cummins Series
Perkins Series
Weichai Series
Yuchai Series
SDEC Series
Volvo Series
Mitsubishi Series
Doosan Series
BY POWER RANGE
10-200KVA
200-500KVA
500-1000KVA
1000-2000KVA
2000-4000KVA
BY STRUCTURE
Open Type
Silent Type
Mobile Trailer
Containerized Type
MARINE DIESEL GENSETS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
Home
PRODUCTS
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
HOME > PRODUCTS > MARINE DIESEL GENSETS
Submit
Cummins Marine
The research, development and production of Cummins marine diesel engines started very early, making the company a pioneer in this field. Compared with other brands, their power performance is truly outstanding. With an extremely wide power range, it can deliver anywhere from a delicate 60 horsepower to a massive 6,000 horsepower. This broad power spectrum enables it to perfectly adapt to various types and sizes of vessels. Whether it's a yacht that pursues speed and comfort, a fishing boat dedicated to fishing operations, a tugboat tasked with towing heavy loads, a tractor ship responsible for traction work, a workboat for various tasks, an offshore oil platform supply vessel, or even a military and police vessel with special missions, all can obtain stable and powerful power support from Cummins marine diesel engines.
In terms of environmental adaptability, Cummins marine diesel engines demonstrate extraordinary capabilities. They can easily handle various complex water environments and changing climate conditions. Whether navigating through calm freshwater areas, sailing in saltier seawater, or facing extreme climates with high temperatures and humidity, they can always operate stably. It's worth noting that some models of diesel engines also have excellent cold-start performance. Even in cold and low-temperature environments, they can start quickly, providing a reliable guarantee for the normal operation of vessels.
In addition, Cummins' comprehensive after-sales service system is highly praised. Once customers have needs, the company can respond promptly, providing them with timely, efficient, and professional maintenance and repair services. This ensures the normal operation of vessels in all aspects, relieving customers of any concerns.
TEL：+8618012309669
Mail：wet@wetgenset.com
Inquiry
50HZ
60HZ
Case & Service
| 50HZ
| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lubeoil | Fuel Consumption | Size | Weight
| KW | KVA
| Dongfeng Cummins
| CCFJ30JW | 30 | 37.5 | 50/400 | 4BTA3.9-GM47 | 47/1500 | 4 | 102*102 | 3.9 | 6.39 | 1650*850*1270 | 760
| CCFJ40JW | 40 | 50 | 50/400 | 4BTA3.9-GM47 | 47/1500 | 4 | 102*102 | 3.9 | 10.02 | 1740*850*1270 | 800
| CCFJ50JW | 50 | 62.5 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 102*120 | 5.9 | 12.47 | 1900*890*1300 | 1000
| CCFJ64JW | 64 | 80 | 50/400 | 6BT5.9-GM83 | 83/1500 | 6 | 102*120 | 5.9 | 15.96 | 1900*890*1300 | 1100
| CCFJ75JW | 75 | 93.75 | 50/400 | 6BT5.9-GM83 | 100/1500 | 6 | 102*120 | 5.9 | 18.71 | 1920*890*1300 | 1250
| CCFJ90JW | 90 | 112.5 | 50/400 | 6BTA5.9-GM100 | 100/1500 | 6 | 102*120 | 5.9 | 22.45 | 1990*890*1300 | 1300
| CCFJ100JW | 100 | 125 | 50/400 | 6CT8.3--GM115 | 115/1500 | 6 | 114*135 | 8.3 | 24.94 | 2110*860*1360 | 1650
| CCFJ120JW | 120 | 150 | 50/400 | 6CTA8.3-GM155 | 155/1500 | 6 | 114*135 | 8.3 | 29.93 | 2110*860*1360 | 1700
| C2 Emission
| CCFJ40JW | 40 | 50 | 50/400 | B3.9CMII64G | 47/1500 | 4 | 102*102 | 3.9 | 8.8 | 1750*850*1350 | 950
| CCFJ50JW | 50 | 62.5 | 50/400 | B3.9CMII82G | 60/1500 | 4 | 102*102 | 3.9 | 10.6 | 1800*900*1400 | 960
| CCFJ64JW | 64 | 80 | 50/400 | B5.9CMII113G | 83/1500 | 6 | 102*120 | 5.9 | 13.88 | 2160*800*1300 | 1000
| CCFJ80JW | 80 | 100 | 50/400 | B5.9CMII136G | 100/1500 | 6 | 102*120 | 5.9 | 17.2 | 2200*800*1300 | 1050
| CCFJ100JW | 100 | 125 | 50/400 | B5.9CMII156G | 115/1500 | 6 | 102*120 | 5.9 | 21.3 | 2200*800*1300 | 1100
| CCFJ120JW | 120 | 150 | 50/400 | L8.9CMII211G | 155/1500 | 6 | 114*145 | 8.9 | 25.92 | 2640*970*1450 | 2000
| CCFJ180JW | 180 | 225 | 50/400 | L8.9CMII272G | 200/1500 | 6 | 114*145 | 8.9 | 37.8 | 2650*1050*1450 | 2250
| Chongqing Cummins
| CCFJ150JW | 150 | 187.5 | 50/400 | NT855-DM | 180/1500 | 6 | 140*152 | 14 | 28.65 | 300*1050*1650 | 2600
| CCFJ200JW | 200 | 250 | 50/400 | NTA855-D(M) | 240/1500 | 6 | 140*152 | 14 | 48.94 | 2760*990*1790 | 3100
| CCFJ200JW | 200 | 250 | 50/400 | N855-DM | 240/1500 | 6 | 140*152 | 14 | 48.94 | 2760*990*1790 | 3100
| CCFJ250JW | 250 | 312.5 | 50/400 | NTA855-D(M) | 284/1500 | 6 | 140*152 | 14 | 61.18 | 2760*990*1790 | 3180
| CCFJ250JW | 250 | 312.5 | 50/400 | N855-DM | 284/1500 | 6 | 140*152 | 14 | 61.18 | 2760*990*1790 | 3180
| CCFJ280JW | 280 | 350 | 50/400 | NTA855-DM | 317/1500 | 6 | 140*152 | 14 | 68.52 | 2990*990*1790 | 3250
| CCFJ280JW | 280 | 350 | 50/400 | N855-DM | 317/1500 | 6 | 140*152 | 14 | 68.52 | 2990*990*1790 | 3250
| CCFJ300JW | 300 | 375 | 50/400 | KTA19-D(M) | 336/1500 | 6 | 159*159 | 19 | 44.8 | 3170*1000*1900 | 3750
| CCFJ320JW | 320 | 400 | 50/400 | K19-DM | 358/1500 | 6 | 159*159 | 19 | 49.5 | 3170*1000*1900 | 3750
| CCFJ350JW | 350 | 437.5 | 50/400 | KTA19-D(M) | 403/1500 | 6 | 159*159 | 19 | 49.5 | 3170*1000*1900 | 3800
| CCFJ350JW | 350 | 437.5 | 50/400 | K19-DM | 410/1500 | 6 | 159*159 | 19 | 49.5 | 3170*1000*1900 | 3800
| CCFJ400JW | 400 | 500 | 50/400 | KTA19-D(M) | 448/1500 | 6 | 159*159 | 19 | 54.2 | 3170*1000*1900 | 3950
| CCFJ400JW | 400 | 500 | 50/400 | K19-DM | 448/1500 | 6 | 159*159 | 19 | 54.2 | 3170*1000*1900 | 3950
| CCFJ500JW | 500 | 625 | 50/400 | KT38-DM | 560/1500 | 12 | 159*159 | 38 | 78.5 | 3950*1500*2500 | 6200
| CCFJ600JW | 600 | 750 | 50/400 | KTA38-D(M) | 664/1500 | 12 | 159*159 | 38 | 87.5 | 4050*1400*2550 | 6550
| CCFJ630JW | 630 | 787.5 | 50/400 | K38-DM | 746/1500 | 12 | 159*159 | 38 | 95.6 | 4050*1400*2550 | 6980
| CCFJ630JW | 630 | 787.5 | 50/400 | KTA38-D(M) | 814/1500 | 12 | 159*159 | 38 | 103.65 | 4050*1400*2600 | 7000
| CCFJ800JW | 800 | 1000 | 50/400 | K38-DM | 880/1500 | 12 | 159*159 | 38 | 109.4 | 4100*1500*2600 | 7000
| CCFJ800JW | 800 | 1000 | 50/400 | KTA38-D(M) | 880/1500 | 12 | 159*159 | 38 | 123.5 | 4150*1500*2600 | 7200
| CCFJ980JW | 980 | 1225 | 50/400 | K50-DM | 1097/1500 | 12 | 159*159 | 38 | 141.7 | 4250*1500*2600 | 7500
| 60HZ
| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lubeoil | Fuel Consumption | Size | Weight
| KW | KVA
| CCFJ50JW | 50 | 62.5 | 60/480 | 4BTA3.9-GM65 | 65/1800 | 4 | 102*102 | 3.9 | 12.53 | 1740*850*1270 | 850
| CCFJ80JW | 80 | 100 | 60/480 | 6BT5.9-GM100 | 100/1800 | 6 | 102*120 | 5.9 | 15.96 | 1900*890*1300 | 1100
| CCFJ100JW | 100 | 125 | 60/480 | 6BTA5.9-GM120 | 120/1800 | 6 | 102*120 | 5.9 | 24.94 | 2110*890*1360 | 1650
| CCFJ120JW | 120 | 150 | 60/480 | 6CTA8.3-GM175 | 175/1800 | 6 | 114*135 | 8.3 | 29.93 | 2110*860*1360 | 1700
| CCFJ150JW | 150 | 187.5 | 60/480 | 6CTA8.3-GM175 | 175/1800 | 6 | 114*135 | 8.3 | 37.41 | 2680*860*1790 | 1750
| CCFJ250JW | 250 | 312.5 | 60/480 | NTA855-D(M) | 287/1800 | 6 | 140*152 | 14 | 61.18 | 2760*990*1790 | 3180
| CCFJ250JW | 250 | 312.5 | 60/480 | N855-DM | 287/1800 | 6 | 140*152 | 14 | 61.18 | 2760*990*1790 | 3180
| CCFJ280JW | 280 | 350 | 60/480 | N855-DM | 313/1800 | 6 | 140*152 | 14 | 66.07 | 2850*990*1790 | 3250
| CCFJ350JW | 350 | 437.5 | 60/480 | KTA19-D(M) | 392/1800 | 6 | 159*159 | 19 | 84.82 | 3170*1000*1900 | 3800
| CCFJ380JW | 380 | 475 | 60/480 | K19-DM | 425/1800 | 6 | 159*159 | 19 | 95 | 3170*1000*1900 | 3850
| CCFJ400JW | 400 | 500 | 60/480 | K19-DM | 485/1800 | 6 | 159*159 | 19 | 96.94 | 3170*1000*1900 | 3950
| CCFJ450JW | 450 | 562.5 | 60/480 | KTA19-D(M) | 507/1800 | 6 | 159*159 | 19 | 109.06 | 3550*1000*1900 | 4000
| CCFJ600JW | 600 | 750 | 60/480 | KTA38-D(M) | 679/1800 | 12 | 159*159 | 38 | 146.11 | 4100*1500*2500 | 6300
| CCFJ720JW | 720 | 900 | 60/480 | KTA38-D(M) | 809/1800 | 12 | 159*159 | 38 | 170.47 | 4100*1500*2500 | 6400
| CCFJ720JW | 720 | 900 | 60/480 | K38-DM | 821/1800 | 12 | 159*159 | 38 | 180 | 4100*1500*2500 | 6400
| CCFJ800JW | 800 | 1000 | 60/480 | K38-DM | 970/1800 | 12 | 159*159 | 38 | 197.82 | 4100*1500*2500 | 7100
| CCFJ900JW | 900 | 1125 | 60/480 | KTA38-D(M) | 1007/1800 | 12 | 159*159 | 38 | 219.18 | 4250*1500*2500 | 7500
| CCFJ1100JW | 1100 | 1375 | 60/480 | K50-DM | 1291/1800 | 12 | 159*159 | 50 | 287.5 | 4250*1500*2500 | 7500
Our case
Dakar, Africa
Customized box type transformer
Hangzhou Asian games
Chemical plant industry
Our services
Services
Services
Services
Services
Our certificates
Certificate
Certificate
Certificate
Certificate
WHY CHOOSE US?
1. Walter is devoted to the R&D and manufacturing of diesel generator sets for 20 years
2. Walter factory covers an area of 60,000 square meters.
3. Walter qualifications are complete to ensure product quality.
4. Walter is maintaining long term strategic friendship cooperation with domestic and abroad famous manufactures of Cummins, Perkins, Doosan, MTU, Volvo, Mitsubishi(SME), Stamford, Leroysomer, Deepsea and ComAP etc.
5. We have so wide products ranges from 10KVA to 4000KVA for the diesel generator set.
6. Soundproof/weather proof type, containerized type generator set; Open type, mobile trailer type and light tower generator sets. Regarding to the electrical control systems, it covers Auto control panel, Synchronization panels, ATS etc.
7. Walter can also provide customized solutions due to customer requirements upon our standard product supply in order to meet the demand of market.
FAQ
Are you trading company or manufacturer ?
We are factory.
What is your power range of your diesel generator?
We can provide power from 8KVA-4000KVA and comprehensive power solutions for you
How long is your delivery time?
4-6 weeks.
What's your MOQ?
1 set.
What is your terms of payment ?
T/T 30% in advance and TT 70% balance paid before shipment.
What is your warranty period?
Our warranty period is 1 year or 1000 running hours whichever comes first. But based on some special project, we can extended our warranty period.
Do you offer OEM service?
Yes.
How could I trust you?
Diesel Service & Supply stands behind the quality of all the generators and industrial power equipment we sell. If you are not convinced by the pictures, videos, check-in reports, load tests, customer experiences and sales associates’ knowledge about the generator you are interested in, then we invite you to come visit our expansive yard and shop facility to witness a load test and see the professional operation we have going on here.
After i receive the genset what should i do ?
After you got the generator, please read the operation manual carefully.
WALTER COMPANY Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Phone
+8618012309669
E-mail
wet@wetgenset.com
cici@wetgenset.com
WhatsApp
+8618012309669
Facebook
+8618012309669
RELATED PRODUCTS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
Walter Electrical Equipment Co., Ltd.
Products
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
About
COMPANY PROFILE
NEWS
Our Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Tel: +8618012309669
Email: wet@wetgenset.com
Copyright © WALTER COMPANY All Rights Reserved.　Powered by: jsecheng.com
About
Service
Contact
+8618012309669
wet@wetgenset.com
cici@wetgenset.com
Send your message to us
Submit Now
