URL: https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=f8cc0de92ca546aea828052c4affda27&columnId=d700eb428cb44ef69ed6bacffa790cb7
Accessed: 2026-10-28

125 kVA-215 kVA Standard Land-based Generator Set Series-Weichai Power official website
Search
400-618-3066
Weichai Intelligent
Service Finder
Parts Mall
Global Sites
Products & Businesses
Powertrain Systems
Engine
Components
New Energy
Commercial Vehicles
Heavy-duty Truck
Light-duty Truck
Bus
Agricultural equipment
Tractor
Harvester
Specialized Equipment
Agricultural implements
Intelligent Logistics
Forklift
Intralogistics
Energy & Power
Power Generation
Industrial Power
Generator Set
Hydrogen fuel cells
Service & Aftermarket
Parts
Oil
Remanufacture
Online Ordering
W-TCO
集团站
产品站
服务站
Service & Support
Feedback
Complaints
Online Ordering
Service network
Hotline
Service provider partnership
Survey
集团站
产品站
服务站
Sustainability
Compliance
Outstanding Products
Well-being
Eco-Friendly
Responsibility
Our Action
集团站
产品站
服务站
Investor relations
Corporate governance
Periodic reports
Interim reports
Previous reports
Investor inquiries
Investor contact
集团站
产品站
服务站
Media Hub
News & Events
Media Library
Social Media
Supervision
集团站
产品站
服务站
About Us
Company Profile
Culture
Innovation
Careers
Compliance
Our Family
Weichai Business School
集团站
产品站
服务站
全球站点
Products & Businesses
Service & Support
Sustainability
Investor relations
Media Hub
About Us
Powertrain Systems
Commercial Vehicles
Agricultural equipment
Intelligent Logistics
Energy & Power
Service & Aftermarket
Feedback
Complaints
Online Ordering
Service network
Hotline
Service provider partnership
Survey
Compliance
Outstanding Products
Well-being
Eco-Friendly
Responsibility
Our Action
Corporate governance
Periodic reports
Interim reports
Previous reports
Investor inquiries
Investor contact
News & Events
Media Library
Social Media
Supervision
Company Profile
Culture
Innovation
Careers
Compliance
Our Family
Weichai Business School
Engine
Components
New Energy
Heavy-duty Truck
Light-duty Truck
Bus
Tractor
Harvester
Specialized Equipment
Agricultural implements
Forklift
Intralogistics
Power Generation
Industrial Power
Generator Set
Hydrogen fuel cells
Parts
Oil
Remanufacture
Online Ordering
W-TCO
Truck Engine
Bus Engine
Construction Machinery Engine
Agricultural Equipment Engine
Hydraulics
Transmission
Axles
Spark Plug
Gear
Power Battery
Motor
Motor controller
Hydrogen
Hybrid
Tractor
Dump Truck
Cargo truck
Specialized Vehicle
NEV Light-Duty Trucks
Conventional light-duty truck
New Energy Small Trucks
City Bus
Highway coach
School Bus
Special-purpose bus
Specialized Harvester
Specialized Machinery
Seeder
Square Baler
Hydraulic Reversible Plow
Baudouin Power Generation
Diesel
Overseas Gas
Overseas Heavy Fuel Oil
Overseas
Stationary Power Generation Fuel Cells
Combined Heat and Power (CHP) Fuel Cells
Engine components
Vehicle equipment
Maintenance tools
Repair parts
集团站
产品站
服务站
Weichai Intelligent
Service Finder
Parts Mall
400-618-3066
Intelligent Customer Service
Service Search
Weichai Mall
400-618-3066
Products & Businesses
Powertrain Systems
Commercial Vehicles
Agricultural equipment
Intelligent Logistics
Energy & Power
Service & Aftermarket
Service & Support
Feedback
Complaints
Online Ordering
Service network
Hotline
Service provider partnership
Survey
Sustainability
Compliance
Outstanding Products
Well-being
Eco-Friendly
Responsibility
Our Action
Investor relations
Corporate governance
Periodic reports
Interim reports
Previous reports
Investor inquiries
Investor contact
Media Hub
News & Events
Media Library
Social Media
Supervision
About Us
Company Profile
Culture
Innovation
Careers
Compliance
Our Family
Weichai Business School
全球站点
产品站
400-618-3066
服务站
集团站
WP6-FLX-K6-4.png
WP6-FLX-K6-3.png
WP6-FLX-K6-2.png
WP6-FLX-K6-1.png
125 kVA-215 kVA Standard Land-based Generator Set Series
Suitable for livestock farming, real estate, industrial warehousing, public utilities, oil fields, mining, and equipment rental applications
100-170
功率范围/持续功率
Open, Silent
结构形式
产品手册下载
服务支持
立即询价
产品咨询
/ Products & Businesses / Energy & Power / Generator Set / Diesel / Non-Road Emission Exempt
概述
优势
规格
型谱表
产品概述
Designed for continuous power supply and frequent start-stop scenarios in low-to-medium power ranges, it is suitable for primary or backup power requirements in industrial warehousing, temporary construction power for real estate, and small-to-medium commercial facilities.
产品优势
High Reliability: Reinforced design and fatigue validation of the crankshaft, connecting rod, and cylinder block ensure stable operation under all load conditions
High Economy: Matched with high-pressure ratio turbochargers to increase air intake, resulting in a flat fuel consumption curve across the full load range for low fuel consumption
Intelligent Control: Supports CAN bus communication and is compatible with mainstream ATS and remote cloud monitoring platforms; standard features include remote start/stop, parameter monitoring, and fault alarming
High Adaptability: Capable of reliable operation in complex environments, including high temperatures, extreme cold, high altitudes, high humidity, and dusty conditions, while maintaining performance with varying fuel qualities.
产品规格
功率范围kWe
100-170
产品系列
燃料
Diesel
发动机型式
Inline
气缸数
6
缸径 × 行程mm
排量 L
6.75
机组尺寸（敞开式）mm
2475 × 978 × 1551 (Open type)
重量（开式）kg
1720 (Open type)
结构形式
Open, Silent
备注：产品参数及图片仅供参考；如有变动，不另行通知。
型谱表
|
Genset Model
|
Rated speed (rpm)
|
Standby Power (kVA/kW)
|
Prime Power (kVA/kW)
|
Weichai Engine Model
|
Cylinders
|
Bore × Stroke (mm)
|
Governing System
|
Emission standard
|
WPG138*9
|
1500
|
137.5/110
|
125/100
|
WP6D132E200
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
|
WPG165*9
|
1500
|
165/132
|
150/120
|
WP6D152E200
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
|
WPG110*96
|
1800
|
138/110
|
125/100
|
WP6D132E201
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
|
WPG135*96
|
1800
|
169/135
|
150/120
|
WP6D158E201
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
|
WPG150*96
|
1800
|
188/150
|
/
|
WP6D180E201
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
|
WPG170*96
|
1800
|
215/170
|
/
|
WP6D200E201
|
6
|
105×130
|
Electronic Governor
|
Non-Road Emission Exempt
相关产品推荐
联系我们
Weichai Group
To build a world-class multinational group of high-end equipment with leading technology and green development
了解更多
Product station
Weichai's full-series, full-domain products, and full-scenario high-end equipment solutions
了解更多
Service station
Exclusive service website, guarding customer operations with the commitment of saying, doing, and being more considerate
了解更多
法律声明
|
隐私政策
|
全球站点
400-618-3066
Copyright © WEICHAI POWER CO.,LTD
Contact Us
Weichai Group
To build a world-class multinational group of high-end equipment with leading technology and green development
Learn More
Product station
Weichai's full-series, full-domain products, and full-scenario high-end equipment solutions
Learn More
Service station
Exclusive service website, guarding customer operations with the commitment of saying, doing, and being more considerate
Learn More
Products & Businesses
Powertrain Systems
Commercial Vehicles
Agricultural equipment
Intelligent Logistics
Energy & Power
Service & Aftermarket
Service & Support
Feedback
Complaints
Online Ordering
Service network
Hotline
Service provider partnership
Survey
Sustainability
Compliance
Outstanding Products
Well-being
Eco-Friendly
Responsibility
Our Action
Investor relations
Corporate governance
Periodic reports
Interim reports
Previous reports
Investor inquiries
Investor contact
Media Hub
News & Events
Media Library
Social Media
Supervision
About Us
Company Profile
Culture
Innovation
Careers
Compliance
Our Family
Weichai Business School
Customer Service Hotline:400-618-3066
总部地址：山东省潍坊市高新技术产业开发区福寿东街197号甲
服务邮箱：weichai@weichai.com
监督举报
全球站点
营业执照
法律声明
隐私政策
Copyright © WEICHAI POWER CO.,LTD
您还可以继续添加
您还可以继续添加
您还可以继续添加
您还可以继续添加
产品对比
清空对比栏
