URL: https://wt-motor.com/product/gas-generator-set/
Accessed: 2026-11-13

Gas Generator Set – WEIMAN
Skip to content
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Main Menu
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Home / Gas generator sets / Gas Generator Set
Diesel generator sets
WT-YANMAR
GF-WANTONG
WT-WANTONG
WT-FAWDE
WT-MITSUBISHI
WT-MTU
WT-DEUTZ
WT-CUMMINS
WT-PERKINS
WT-MAN
WT-WEICHAI
WT-YANGDONG
WT-BAUDOUIN
WT-RICARDO
WT-WANTONG ENGINE
WT-WANTONG CONTROLLER
WT-WANTONG ALTERNATOR
Diesel generator sets
Brushless Alternator
Control System
Engine for generator set
Gas generator sets
Genset Controller
Light Towers
Trailer type
Gas Generator Set
Category Gas generator sets
50Hz
| Gensets | | Size & Weight
| Model | Gensets power(KW/KVA) | Engine model | Open Type Size (mm) | Weight (KG) | Silent Type Size (mm) | Weight (KG) | Download
| Prime | Standby
| GF-20 | 16 | 20 | 17,6 | 22 | WT2.3D25E | 1700x650x1100 | 464 | 2000x900x1200 | 749 | More data
| GF-24 | 20 | 25 | 22 | 28 | WT2.3D33E | 1700*650*1100 | 484 | 2250x900x1200 | 789 | More data
| GF-30 | 24 | 30 | 26,4 | 33 | WT2.3D33E | 1830*650*1100 | 670 | 2250*900*1250 | 975 | More data
| GF-40 | 30 | 38 | 33 | 41 | WT2.3D40E | 1830*650*1100 | 685 | 2250*900*1250 | 985 | More data
| GF-50 | 40 | 50 | 44 | 55 | WT4.1D66E | 1900*750*1320 | 712 | 2350*950*1250 | 1030 | More data
| GF-64 | 50 | 63 | 55 | 69 | WT4.1D66E | 1900*860*1150 | 910 | 2550*1000*1280 | 1030 | More data
| GF-80 | 60 | 75 | 66 | 83 | WT4.1D80E | 1900*860*1150 | 1020 | 2700*1100*1400 | 1075 | More data
| GF-100 | 75 | 94 | 82,5 | 103 | WT4.1D100E | 2100*860*1150 | 1130 | 2700*1100*1400 | 1085 | More data
| GF-120 | 108 | 135 | 118,8 | 149 | WT6D132E | 2500*1000*1650 | 1340 | 3350*1100*1650 | 2230 | More data
| GF-160 | 120 | 150 | 132 | 165 | WT6D152E | 2500*1000*1650 | 1510 | 3450*1100*1650 | 2420 | More data
| GF-200 | 150 | 188 | 165 | 206 | WT10D200E | 3180*1050*1750 | 1910 | 3600*1100*1650 | 2780 | More data
| GF-240 | 160 | 200 | 184 | 230 | WT10D238E | 3280*1050*1750 | 2130 | 3900*1400*2260 | 2920 | More data
| GF-250 | 180 | 225 | 198 | 248 | WT10D238E | 3280*1050*1750 | 2130 | 3900*1400*2260 | 2920 | More data
| GF-260 | 200 | 250 | 220 | 275 | WT10D264E | 3280*1050*1750 | 2220 | 3900*1400*2260 | 3000 | More data
| GF-300 | 260 | 325 | 286 | 358 | WT10D320E | 3380*1050*1750 | 2360 | 3900*1400*2260 | 3111 | More data
| GF-320 | 300 | 375 | 330 | 413 | WT13D385E | 3880*1550*2100 | 2750 | 4200*1600*2300 | 3560 | More data
| GF-400 | 320 | 400 | 352 | 440 | WT13D405E | 3880*1550*2100 | 2880 | 4500*1800*2300 | 3850 | More data
| GF-500 | 360 | 450 | 396 | 495 | WT13D440E | 3880*1550*2100 | 3020 | 4500*1800*2300 | 4130 | More data
| GF-640 | 400 | 500 | 440 | 550 | WT13D490E | 3880*1550*2100 | 3160 | 4500*1800*2300 | 4330 | More data
Get in Touch
We warmly welcome every customer and hope to be your faithful friend and good partner.
Send Us A Message
Name
Email
Message
Send
Contact Info
Call Us
0086-593-6510695
0086-593-6512800
0086-593-6512868
Our Email
wantong@wt-motor.com
Our Location
Xibeiyang Industry Area , Fu'an, Fujian, China
Working Hours
Mon-Fri: 9AM-5PM
Sat-Sun: 10AM-1PM
Follow Us
Facebook-f
Youtube
30 years focus on power generation equipment
menu
Home
About
Projects
News
Our Company
Who We Are
About Company
Services We Provide
What We Have Done
Contact Details
C9 Block, Xibeiyang Industry Area , Fu’an, Fujian, China
+86-593-6510695/6512800/6512868
wantong@wt-motor.com
Copyright © 2026 WEIMAN
Arabic Chinese (Simplified) Dutch English French German Italian Portuguese Russian Spanish
English
