URL: https://wt-motor.com/product/wt-wantong-engine/
Accessed: 2026-11-13

WT-WANTONG ENGINE – WEIMAN
Skip to content
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Main Menu
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Home / Engine for generator set / WT-WANTONG ENGINE
Diesel generator sets
WT-YANMAR
GF-WANTONG
WT-WANTONG
WT-FAWDE
WT-MITSUBISHI
WT-MTU
WT-DEUTZ
WT-CUMMINS
WT-PERKINS
WT-MAN
WT-WEICHAI
WT-YANGDONG
WT-BAUDOUIN
WT-RICARDO
WT-WANTONG ENGINE
WT-WANTONG CONTROLLER
WT-WANTONG ALTERNATOR
Diesel generator sets
Brushless Alternator
Control System
Engine for generator set
Gas generator sets
Genset Controller
Light Towers
Trailer type
WT-WANTONG ENGINE
Category Engine for generator set
Diesel Engine for Genset
| Typical generator capacity (kVA) | Diesel Engine Model | Engine output (kW) | Type
| 50HZ | 1500rpm | Cylinder | Flywheel & Housing | Fuel system | Download
| Prime | Standby | COP/Prime | Standby
| (PRP) | (ESP)
| 20 | 22 | WT2.3D25E | 23 | 25 | L4 | SAE4#7.5″ | e-gov. | More data
| 30 | 33 | WT2.3D33E | 30 | 33 | L4 | SAE4#7.5″ | e-gov. | More data
| 38 | 41 | WT2.3D40E | 36 | 40 | L4 | SAE4#7.5″ | e-gov. | More data
| 45 | 50 | WT2.3D48E | 44 | 48 | L4 | SAE4#7.5″ | e-gov. | More data
| 63 | 69 | WT4.1D66E | 60 | 66 | L4 | SAE3#11.5″ | e-gov. | More data
| 75 | 83 | WT4.1D80E | 72 | 80 | L4 | SAE3#11.5″ | e-gov. | More data
| 94 | 103 | WT4.1D100E | 90 | 100 | L4 | SAE3#11.5″ | e-gov. | More data
| 100 | 110 | WT4.1D113E | 103 | 113 | L4 | SAE3#11.5″ | e-gov. | More data
| 135 | 149 | WT6D132E | 120 | 132 | L6 | SA1#11.5″ | e-gov. | More data
| 150 | 165 | WT6D152E | 138 | 152 | L6 | SA1#11.5″ | e-gov. | More data
| 188 | 206 | WT10D200E | 182 | 200 | L6 | SA1#14″ | e-gov. | More data
| 200 | 230 | WT10D238E | 216 | 238 | L6 | SA1#14″ | e-gov. | More data
| 225 | 248 | WT10D238E | 216 | 238 | L6 | SA1#14″ | e-gov. | More data
| 250 | 275 | WT10D264E | 240 | 264 | L6 | SA1#14″ | e-gov. | More data
| 325 | 358 | WT10D320E | 290 | 320 | L6 | SA1#14″ | e-gov. | More data
| 325 | 358 | WT12D353E | 288 | 253 | L6 | SA1#14″ | e-gov. | More data
| 375 | 413 | WT13D385E | 350 | 385 | L6 | SA1#14″ | e-gov. | More data
| 400 | 440 | WT13D405E | 368 | 404 | L6 | SA1#14″ | e-gov. | More data
| 450 | 495 | WT13D440E | 392 | 440 | L6 | SA1#14″ | e-gov. | More data
| 500 | 550 | WT13D490E | 450 | 490 | L6 | SA1#14″ | e-gov. | More data
Get in Touch
We warmly welcome every customer and hope to be your faithful friend and good partner.
Send Us A Message
Name
Email
Message
Send
Contact Info
Call Us
0086-593-6510695
0086-593-6512800
0086-593-6512868
Our Email
wantong@wt-motor.com
Our Location
Xibeiyang Industry Area , Fu'an, Fujian, China
Working Hours
Mon-Fri: 9AM-5PM
Sat-Sun: 10AM-1PM
Follow Us
Facebook-f
Youtube
30 years focus on power generation equipment
menu
Home
About
Projects
News
Our Company
Who We Are
About Company
Services We Provide
What We Have Done
Contact Details
C9 Block, Xibeiyang Industry Area , Fu’an, Fujian, China
+86-593-6510695/6512800/6512868
wantong@wt-motor.com
Copyright © 2026 WEIMAN
Arabic Chinese (Simplified) Dutch English French German Italian Portuguese Russian Spanish
English
