URL: https://wt-motor.com/product/wt-fawde/
Accessed: 2026-11-13

WT-FAWDE – WEIMAN
Skip to content
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Main Menu
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Home / Diesel generator sets / WT-FAWDE
Diesel generator sets
WT-YANMAR
GF-WANTONG
WT-WANTONG
WT-FAWDE
WT-MITSUBISHI
WT-MTU
WT-DEUTZ
WT-CUMMINS
WT-PERKINS
WT-MAN
WT-WEICHAI
WT-YANGDONG
WT-BAUDOUIN
WT-RICARDO
WT-WANTONG ENGINE
WT-WANTONG CONTROLLER
WT-WANTONG ALTERNATOR
Diesel generator sets
Brushless Alternator
Control System
Engine for generator set
Gas generator sets
Genset Controller
Light Towers
Trailer type
WT-FAWDE
Category Diesel generator sets
| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Download
| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp.
| Prime | Standby | Prime | Standby | g/kw.h | L/h
| WT-FD17 | 12 | 15 | 13 | 17 | 4DW81-23D | 17 | 19 | 240 | 4.8 | 4×85×100 | 2.27 | 17:1 | N/A | More data
| WT-FD22 | 16 | 20 | 18 | 22 | 4DW91-29D | 21 | 23 | 240 | 5.93 | 4×90×100 | 2.54 | 17:1 | N/A | More data
| WT-FD28 | 20 | 25 | 22 | 28 | 4DW92-35D | 26 | 29 | 230 | 7.04 | 4×90×100 | 2.54 | 17:1 | TC | More data
| WT-FD33 | 24 | 30 | 26 | 33 | 4DW93-42D | 31 | 34 | 216 | 7.88 | 4×90×100 | 2.54 | 17:1 | TC | More data
| WT-FD39 | 28 | 35 | 31 | 39 | 4DX21-45D | 33 | 36 | 230 | 8.93 | 4×102×118 | 3.86 | 17:1 | N/A | More data
| WT-FD44 | 32 | 40 | 35 | 44 | 4DX22-50D | 37 | 41 | 220 | 9.58 | 4×102×118 | 3.86 | 17:1 | TC | More data
| WT-FD55 | 40 | 50 | 44 | 55 | 4DX23-65D | 48 | 53 | 215 | 12.14 | 4×102×118 | 3.86 | 17:1 | TC | More data
| WT-FD69 | 50 | 63 | 55 | 69 | 4110/125Z-09D | 65 | 72 | 215 | 16.44 | 4×110×125 | 4.75 | 17:1 | TC | More data
| WT-FD103 | 75 | 94 | 83 | 103 | CA4DF2-12D | 84 | 92 | 205 | 20.26 | 4×110×125 | 4.75 | 17:1 | TC | More data
| WT-FD110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6×110×115 | 6.55 | 17:1 | TC | More data
| WT-FD138 | 100 | 125 | 110 | 138 | CA6DF2-17D | 125 | 138 | 202 | 29.71 | 6×110×125 | 7.13 | 17:1 | TC | More data
| WT-FD165 | 120 | 150 | 132 | 165 | CA6DF2-19D | 140 | 154 | 200 | 32.94 | 6×110×125 | 7.13 | 17:1 | TC | More data
| WT-FD220 | 160 | 200 | 176 | 220 | CA6DL1-24D | 176 | 194 | 196 | 40.58 | 6×110×135 | 7.7 | 17.5:1 | TC | More data
| WT-FD248 | 180 | 225 | 198 | 248 | CA6DL2-27D | 205 | 226 | 195 | 47.03 | 6×112×145 | 8.57 | 17.5:1 | TC | More data
| WT-FD275 | 200 | 250 | 220 | 275 | CA6DL2-30D | 227 | 251 | 195 | 52.08 | 6×112×145 | 8.57 | 17.5:1 | TC | More data
| WT-FD330 | 240 | 300 | 264 | 330 | CA6DM2J-39D | 287 | 316 | 195 | 65.84 | 6×123×155 | 11.04 | 17.5:1 | TC | More data
| WT-FD358 | 260 | 325 | 286 | 358 | CA6DM2J-41D | 300 | 330 | 195 | 68.82 | 6×123×155 | 11.04 | 17.5:1 | TC | More data
| WT-FD413 | 300 | 375 | 330 | 413 | CA6DN1-45D | 332 | 365 | 191 | 74.6 | 6×131×155 | 12.53 | 18:1 | TC | More data
30 years focus on power generation equipment
menu
Home
About
Projects
News
Our Company
Who We Are
About Company
Services We Provide
What We Have Done
Contact Details
C9 Block, Xibeiyang Industry Area , Fu’an, Fujian, China
+86-593-6510695/6512800/6512868
wantong@wt-motor.com
Copyright © 2026 WEIMAN
Arabic Chinese (Simplified) Dutch English French German Italian Portuguese Russian Spanish
English
