URL: https://wt-motor.com/product/wt-mitsubishi-mhi/
Accessed: 2026-11-13

WT-MITSUBISHI – WEIMAN
Skip to content
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Main Menu
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Home / Diesel generator sets / WT-MITSUBISHI
Diesel generator sets
WT-YANMAR
GF-WANTONG
WT-WANTONG
WT-FAWDE
WT-MITSUBISHI
WT-MTU
WT-DEUTZ
WT-CUMMINS
WT-PERKINS
WT-MAN
WT-WEICHAI
WT-YANGDONG
WT-BAUDOUIN
WT-RICARDO
WT-WANTONG ENGINE
WT-WANTONG CONTROLLER
WT-WANTONG ALTERNATOR
Diesel generator sets
Brushless Alternator
Control System
Engine for generator set
Gas generator sets
Genset Controller
Light Towers
Trailer type
WT-MITSUBISHI
Category Diesel generator sets
7～2475KVA/50Hz
743～2200KVA/50Hz
7～2475KVA/50Hz
| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Download
| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp.
| Prime | Standby | Prime | Standby | g/kw.h | L/h
| WT-M7 | 5 | 6 | 5.5 | 7 | L3E-65SAG | 6.4 | 7.5 | 280 | 2.11 | 3×76×70 | 0.952 | 23:1 | N/A | More data
| WT-M11 | 8 | 10 | 8.8 | 11 | S3L2-65SAG | 9.9 | 11 | 280 | 3.26 | 3×78×92 | 6.373 | 22:1 | N/A | More data
| WT-M17 | 12 | 15 | 13.2 | 17 | S4L2-65SAG | 14 | 15.4 | 300 | 4.94 | 4×78×92 | 1.758 | 22:1 | N/A | More data
| WT-M19 | 16 | 20 | 14.9 | 19 | S4Q2-65SAG | 20.6 | 22.4 | 260 | 6.30 | 4×88×103 | 2.505 | 22:1 | N/A | More data
| WT-M33 | 24 | 30 | 26.4 | 33 | S4S-65SAG | 28.7 | 31.6 | 260 | 8.78 | 4×94×120 | 3.331 | 22:1 | N/A | More data
| WT-M47 | 34 | 43 | 37.4 | 47 | S4S-DT65SAG | 37.5 | 41.2 | 240 | 10.59 | 4×94×120 | 3.331 | 17:1 | TC | More data
| WT-M50 | 36 | 45 | 39.6 | 50 | S4K-D65SAG | 42.7 | 46.7 | 245 | 12.31 | 4×102×130 | 4.249 | 17:1 | N/A | More data
| WT-M66 | 48 | 60 | 52.8 | 66 | S4K-DT65SAG | 54.7 | 59.7 | 235 | 15.12 | 4×102×130 | 4.249 | 17:1 | TC | More data
| WT-M80 | 58 | 73 | 63.8 | 80 | S6KD65SAG | 64 | 70.5 | 245 | 18.45 | 6×102×130 | 6.373 | 17:1 | N/A | More data
| WT-M103 | 75 | 94 | 82.5 | 103 | S6K-DT65SAG | 81.6 | 89.7 | 230 | 22.08 | 6×102×130 | 6.373 | 17:1 | TC | More data
| WT-M743 | 540 | 675 | 594 | 743 | S6R2-PTA | 575 | 635 | 205 | 138.68 | 6×170×220 | 29.96 | 14.1:1 | TC | More data
| WT-M825 | 600 | 750 | 660 | 825 | S6R-PTAA | 645 | 710 | 211 | 160.11 | 6×170×220 | 29.96 | 14.1:1 | TC | More data
| WT-M880 | 640 | 800 | 704 | 880 | S12A2-PTA | 679 | 747 | 214 | 170.95 | 12×150×160 | 33.93 | 14.5:1 | TC | More data
| WT-M1170 | 850 | 1063 | 935 | 1169 | S12H-PTA | 930 | 1023 | 206 | 225.39 | 12×150×175 | 37.11 | 14.0:1 | TC | More data
| WT-M1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA | 1080 | 1190 | 205 | 260.47 | 12×170×180 | 49.03 | 14.0:1 | TC | More data
| WT-M1513 | 1100 | 1375 | 1210 | 1513 | S12R-PTA2 | 1165 | 1285 | 205 | 280.97 | 12×170×180 | 49.03 | 13.5:1 | TC | More data
| WT-M1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2 | 1277 | 1404 | 205 | 307.98 | 12×170×180 | 49.03 | 13.5:1 | TC | More data
| WT-M1925 | 1400 | 1750 | 1540 | 1925 | S16R-PTA | 1450 | 1590 | 207 | 353.12 | 16×170×180 | 65.37 | 14.0:1 | TC | More data
| WT-M2063 | 1500 | 1875 | 1650 | 2063 | S16R-PTA2 | 1600 | 1760 | 207 | 389.65 | 16×170×180 | 65.37 | 13.5:1 | TC | More data
| WT-M2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2 | 1684 | 1895 | 207 | 410.10 | 16×170×180 | 65.37 | 14.0:1 | TC | More data
| WT-M2475 | 1800 | 2250 | 1980 | 2475 | S16R2-PTAW | 1875 | 2083 | 207 | 456.62 | 16×170×220 | 79.9 | 14.0:1 | TC | More data
743～2200KVA/50Hz
| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Download
| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp.
| Prime | Standby | Prime | Standby | g/kw.h | L/h
| WT-MC825 | 600 | 750 | 660 | 825 | S6R-PTAA-C | 645 | 710 | 211 | 161.11 | 6×170×220 | 29.96 | 14.1:1 | TC | More data
| WT-MC1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1080 | 1190 | 205 | 260.47 | 12×170×180 | 49.03 | 14.0:1 | TC | More data
| WT-MC1513 | 1100 | 1375 | 1210 | 1513 | S12R-PTA2-C | 1165 | 1285 | 205 | 280.97 | 12×170×180 | 49.03 | 13.5:1 | TC | More data
| WT-MC1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1277 | 1404 | 205 | 307.98 | 12×170×180 | 49.03 | 13.5:1 | TC | More data
| WT-MC1925 | 1400 | 1750 | 1540 | 1925 | S16R-PTA-C | 1450 | 1590 | 207 | 353.12 | 16×170×180 | 65.37 | 14.0:1 | TC | More data
| WT-MC2063 | 1500 | 1875 | 1650 | 2063 | S16R-PTA2-C | 1600 | 1760 | 207 | 389.65 | 16×170×180 | 65.37 | 13.5:1 | TC | More data
| WT-MC2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2-C | 1684 | 1895 | 207 | 410.10 | 16×170×180 | 65.37 | 14.0:1 | TC | More data
30 years focus on power generation equipment
menu
Home
About
Projects
News
Our Company
Who We Are
About Company
Services We Provide
What We Have Done
Contact Details
C9 Block, Xibeiyang Industry Area , Fu’an, Fujian, China
+86-593-6510695/6512800/6512868
wantong@wt-motor.com
Copyright © 2026 WEIMAN
Arabic Chinese (Simplified) Dutch English French German Italian Portuguese Russian Spanish
English
