URL: https://wt-motor.com/product/wt-mtu/
Accessed: 2026-11-13

WT-MTU – WEIMAN
Skip to content
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Main Menu
Home
About Menu Toggle
About WANTONG
WANTONG VR
Products
Projects
News
Contact Us
Home / Diesel generator sets / WT-MTU
Diesel generator sets
WT-YANMAR
GF-WANTONG
WT-WANTONG
WT-FAWDE
WT-MITSUBISHI
WT-MTU
WT-DEUTZ
WT-CUMMINS
WT-PERKINS
WT-MAN
WT-WEICHAI
WT-YANGDONG
WT-BAUDOUIN
WT-RICARDO
WT-WANTONG ENGINE
WT-WANTONG CONTROLLER
WT-WANTONG ALTERNATOR
Diesel generator sets
Brushless Alternator
Control System
Engine for generator set
Gas generator sets
Genset Controller
Light Towers
Trailer type
WT-MTU
Category Diesel generator sets
| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Download
| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | Fuel consumption | Cylinder *Bore*Stroke (Qty*mm*mm) | Displacement (L) | Compression Ratio | Asp.
| Prime | Standby | Prime | Standby | g/kw.h | L/h
| WT-MT303 | 220 | 275 | 242 | 303 | 6R1600G10F | 242 | 266 | 196 | 55.8 | 6×122×150 | 10.5 | 17.5:1 | TC | More data
| WT-MT344 | 250 | 313 | 275 | 344 | 6R1600G20F | 269 | 296 | 195 | 61.7 | 6×122×150 | 10.5 | 17.5:1 | TC | More data
| WT-MT413 | 300 | 375 | 330 | 413 | 8V1600G10F | 325 | 358 | 210 | 80.29 | 8×122×150 | 14 | 17.5:1 | TC | More data
| WT-MT440 | 320 | 400 | 352 | 440 | 8V1600G20F | 358 | 394 | 193 | 81.29 | 8×122×150 | 14 | 17.5:1 | TC | More data
| WT-MT500 | 360 | 450 | 396 | 495 | 10V1600G10F | 407 | 448 | 191 | 91.46 | 10×122×150 | 17.5 | 17.5:1 | TC | More data
| WT-MT550 | 400 | 500 | 440 | 550 | 10V1600G20F | 448 | 493 | 190 | 100.14 | 10×122×150 | 17.5 | 17.5:1 | TC | More data
| WT-MT660 | 480 | 600 | 528 | 660 | 12V1600G10F | 524 | 576 | 192 | 118.36 | 12×122×150 | 21 | 17.5:1 | TC | More data
| WT-MT723 | 525 | 656 | 578 | 723 | 12V1600G20F | 576 | 634 | 192 | 130.11 | 12×122×150 | 21 | 17.5:1 | TC | More data
| WT-MT715 | 520 | 650 | 572 | 715 | 12V2000G25 | 580 | 635 | 203 | 138.52 | 12×130×150 | 23.88 | 16:1 | TC | More data
| WT-MT860 | 640 | 800 | 685 | 856 | 12V2000G65 | 695 | 765 | 202 | 165.16 | 12×130×150 | 23.88 | 16:1 | TC | More data
| WT-MT1004 | 730 | 913 | 803 | 1004 | 16V2000G25 | 810 | 890 | 198 | 188.68 | 16×130×150 | 31.84 | 16:1 | TC | More data
| WT-MT1100 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 890 | 975 | 198 | 207.32 | 16×130×150 | 31.84 | 16:1 | TC | More data
| WT-MT1240 | 900 | 1125 | 990 | 1238 | 18V2000G65 | 1000 | 1100 | 202 | 237.65 | 18×130×150 | 35.82 | 16:1 | TC | More data
| WT-MT1375 | 1000 | 1250 | 1100 | 1375 | 18V2000G26F | 1102 | 1212 | 199 | 258 | 18×135×156 | 40.2 | 17.5:1 | TC | More data
| WT-MT1510 | 1100 | 1375 | 1210 | 1513 | 12V4000G23R | 1205 | 1325 | 195 | 276.4 | 12×170×210 | 57.2 | 16.5:1 | TC | More data
| WT-MT1800 | 1320 | 1650 | 1420 | 1775 | 12V4000G23 | 1420 | 1575 | 221 | 369.2 | 12×170×210 | 57.2 | 16.4:1 | TC | More data
| WT-MT2000 | 1450 | 1813 | 1600 | 2000 | 12V4000G63 | 1575 | 1750 | 193 | 357.62 | 12×170×210 | 57.2 | 16.4:1 | TC | More data
| WT-MT2270 | 1650 | 2063 | 1815 | 2269 | 16V4000G23 | 1798 | 1965 | 192 | 406.14 | 16×170×210 | 76.3 | 16.4:1 | TC | More data
| WT-MT2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G63 | 1965 | 2185 | 191 | 441.55 | 16×170×210 | 76.3 | 16.4:1 | TC | More data
| WT-MT2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2200 | 2420 | 195 | 504.71 | 20×170×210 | 95.4 | 16.4:1 | TC | More data
| WT-MT3000 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 2670 | 193 | 549.48 | 20×170×210 | 95.4 | 16.4:1 | TC | More data
| WT-MT3200 | 2400 | 3000 | 2600 | 3250 | 20V4000GG63L | 2590 | 2850 | 192 | 585.04 | 20×170×210 | 95.4 | 16.4:1 | TC | More data
30 years focus on power generation equipment
menu
Home
About
Projects
News
Our Company
Who We Are
About Company
Services We Provide
What We Have Done
Contact Details
C9 Block, Xibeiyang Industry Area , Fu’an, Fujian, China
+86-593-6510695/6512800/6512868
wantong@wt-motor.com
Copyright © 2026 WEIMAN
Arabic Chinese (Simplified) Dutch English French German Italian Portuguese Russian Spanish
English
