URL: https://www.wellandpower.net/collections/diesel-generators
Accessed: 2026-11-03

Welland Power UK Diesel Generators
Home
Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Stock Generators
About Us
Our Values
Our Profile
Our Location
Our Net Zero
Our Green Mission
Contact Us
Support
Authenticate My Generator
Portal
Welland UK Diesel Generators
See our Range below. Select from any of the filters to narrow your selection to find the product you require.
Engine Brand:
Select A Value
Baudouin \n Cummins \n Perkins \n Scania \n Yanmah
Alternator Brand:
KWise
Leroy Somer
Mecc Alte
Stamford
Radiator Type:
Tropical
Temperate
Frequency:
50Hz
60Hz
Phases:
Single Phase
Three Phase
ESP kVA Min
8
ESP kVA Max
3000
Emissions Level:
All Emission Levels
Fuel Optimised \n EU Stage II \n EU Stage IIIA \n EU Stage V
Filter Models
| | GenName | ESP kVA | Phases | Freq | Engine Brand | Engine Model | EU Emissions Level | Radtype | Alternator Brand | Alt. Model |
| 51WB0020A00 | 19 | 1 | 50 | Baudouin | 4M06G2D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0020A01 | 20 | 3 | 50 | Baudouin | 4M06G2D0/S | None | TROP | Stamford | S0L2-G1 | View
| 51WB0025A01 | 21 | 1 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Leroy Somer | TAL042C | View
| 51WB0025A00 | 24 | 1 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Stamford | S1L2-N1 | View
| 53WB0025A00 | 26 | 3 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0025A01 | 26 | 3 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Leroy Somer | TAL042A | View
| 51WB0035A00 | 33 | 1 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 51WB0035A00 | 33 | 1 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0035A00 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0035A01 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | KWise | C184G28 | View
| 53WB0035A02 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Leroy Somer | TAL042C | View
| 53WB0045A00 | 44 | 3 | 50 | Baudouin | 4M06G8D0/S | None | TROP | Stamford | S1L2-N1 | View
| 51WB0050A00 | 47 | 1 | 50 | Baudouin | 4M06G50/5 | None | TROP | Stamford | UCI224G1 | View
| 53WB0050A00 | 50 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | Stamford | S1L2-N1 | View
| 53WB0050A02 | 50 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | Leroy Somer | TAL042F | View
| 53WB0050A01 | 51 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | KWise | C224G40 | View
| 53WB0055A01 | 55 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Leroy Somer | TAL042G | View
| 53WB0055A00 | 57 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0055A00 | 57 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 51WB0070A01 | 60 | 1 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0070A02 | 66 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Leroy Somer | TAL042H | View
| 53WB0070A00 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0070A00 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0070A01 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | KWise | C224G50 | View
| 53WB0090A02 | 86 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | Leroy Somer | TAL044B | View
| 53WB0090A00 | 87 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0090A01 | 87 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | KWise | C224G64 | View
| 53WB0110A00 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0110A01 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | KWise | C274G80 | View
| 53WB0110A02 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | Leroy Somer | TAL044D | View
| 53WB0150A00 | 146 | 3 | 50 | Baudouin | 6M11G2D0/S | None | TROP | Stamford | UCI274E1 | View
| 53WB0150A01 | 147 | 3 | 50 | Baudouin | 6M11G2D0/S | None | TROP | KWise | C274G120 | View
| 53WB0165A01 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | KWise | C274G120 | View
| 53WB0165A02 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Mecc Alte | ECP34-1L4C | View
| 53WB0165A03 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Leroy Somer | TAL044J | View
| 53WB0165A00 | 169 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Stamford | UCI274F1 | View
| 53WB0220A00 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | Stamford | UCI274H1 | View
| 53WB0220A01 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | KWise | C274G160 | View
| 53WB0220A02 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | Leroy Somer | TAL044M | View
| 53WB0250A00 | 260 | 3 | 50 | Baudouin | 6M16G4D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0250A00 | 260 | 3 | 50 | Baudouin | 6M16G4D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A00 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A00 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A01 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | KWise | C274G200 | View
| 53WB0275A02 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Leroy Somer | TAL046D | View
| 53WB0350A00 | 356 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | Stamford | S4L1D-E41 | View
| 53WB0350A01 | 356 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | Leroy Somer | TAL046G | View
| 53WB0350A02 | 361 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | KWise | C314G320 | View
| 53WB0385A01 | 400 | 3 | 50 | Baudouin | 6M21G2D0/S | None | TROP | Leroy Somer | TAL046H | View
| 53WB0385A00 | 415 | 3 | 50 | Baudouin | 6M21G2D0/S | None | TROP | Stamford | S4L1D-E41 | View
| 53WB0440A01 | 440 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | KWise | C314G320 | View
| 53WB0440A02 | 443 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | Leroy Somer | TAL0473A | View
| 53WB0440A00 | 444 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | Stamford | S4L1D-F41 | View
| 53WB0500A00 | 496 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | Stamford | S4L1D-G41 | View
| 53WB0500A02 | 500 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | Leroy Somer | TAL0473B | View
| 53WB0500A01 | 509 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | KWise | C354G400 | View
| 53WB0550B02 | 550 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Leroy Somer | TAL0473C | View
| 53WB0550A00 | 559 | 3 | 50 | Baudouin | 6M21G550/5 | None | TROP | Stamford | HCI544D1 | View
| 53WB0550B00 | 559 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Stamford | S5L1D-D41 | View
| 53WB0550B01 | 559 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Stamford | HCI544D1 | View
| 53WB0660A01 | 649 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Stamford | S5L1D-E41 | View
| 53WB0660A02 | 649 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Leroy Somer | TAL0473E | View
| 53WB0660A00 | 650 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Stamford | HCI544E1 | View
| 53WB0715B00 | 725 | 3 | 50 | Baudouin | 6M33G2D0/S | None | TROP | Stamford | S5L1D-F41 | View
| 53WB0715A00 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Stamford | HCI544F1 | View
| 53WB0715A01 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Stamford | S5L1D-F41 | View
| 53WB0715A02 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Leroy Somer | TAL0473F | View
| 53WB0825C01 | 805 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Leroy Somer | TAL049B | View
| 53WB0825A00 | 805 | 3 | 50 | Baudouin | 12M26G825/5 | None | TROP | Leroy Somer | TAL049B | View
| 53WB0825B01 | 825 | 3 | 50 | Baudouin | 6M33G825/5 | None | TROP | Stamford | S5L1D-H41 | View
| 53WB0825C00 | 825 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Stamford | S5L1D-H41 | View
| 53WB0825C02 | 827 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Leroy Somer | TAL049C | View
| 53WB0825B00 | 829 | 3 | 50 | Baudouin | 6M33G825/5 | None | TROP | Stamford | S6L1D-C41 | View
| 53WB0900A01 | 904 | 3 | 50 | Baudouin | 12M26G900/5 | None | TROP | Leroy Somer | TAL049C | View
| 53WB0900A00 | 907 | 3 | 50 | Baudouin | 12M26G900/5 | None | TROP | Stamford | S6L1D-D41 | View
| 53WB1000A00 | 1010 | 3 | 50 | Baudouin | 12M26G1000/5 | None | TROP | Stamford | S6L1D-D41 | View
| 53WB1000A01 | 1010 | 3 | 50 | Baudouin | 12M26G1000/5 | None | TROP | Leroy Somer | TAL049D | View
| 53WB1100A01 | 1100 | 3 | 50 | Baudouin | 12M26G1100/5 | None | TROP | Leroy Somer | TAL049E | View
| 53WB1100A00 | 1121 | 3 | 50 | Baudouin | 12M26G1100/5 | None | TROP | Stamford | S6L1D-E41 | View
| 53WB1250A00 | 1269 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Stamford | S6L1D-G41 | View
| 53WB1250A01 | 1269 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Stamford | S6L1D-G41 | View
| 53WB1250A02 | 1272 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WB1250A02 | 1272 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WB1400A00 | 1393 | 3 | 50 | Baudouin | 12M33G1400/5 | None | TROP | Stamford | S6L1D-H41 | View
| 53WB1500A00 | 1529 | 3 | 50 | Baudouin | 12M33G1500/5 | None | TROP | Stamford | S7L1D-C41 | View
| 53WB1650A01 | 1650 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WB1650A00 | 1660 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Stamford | S7L1D-C41 | View
| 53WB1650A02 | 1678 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2VL10 | View
| 53WB1650A02 | 1678 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2VL10 | View
| 53WB1900A00 | 1922 | 3 | 50 | Baudouin | 16M33G1900/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2000A00 | 2035 | 3 | 50 | Baudouin | 16M33G2000/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2250B00 | 2035 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2250B02 | 2200 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WB2250B01 | 2250 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Stamford | S7L1D-G41 | View
| 53WB2250A00 | 2309 | 3 | 50 | Baudouin | 20M33G2250/5 | None | TROP | Stamford | S7L1D-H41 | View
| 53WB2550A00 | 2521 | 3 | 50 | Baudouin | 12M55G2550/5 | None | TROP | Stamford | S7L1D-J41 | View
| 53WB2500A00 | 2553 | 3 | 50 | Baudouin | 20M33G2500/5 | None | TROP | Stamford | S7L1D-J41 | View
| 53WB2750A00 | 2750 | 3 | 50 | Baudouin | 12M55G2750/5 | None | TROP | Stamford | S7L1D-J41 | View
| 53WC0140A00 | 150 | 3 | 50 | Cummins | 6BTAA5.9G6 | None | TROP | Stamford | UCI274E1 | View
| 53WC0160A00 | 170 | 3 | 50 | Cummins | 6BTAA5.9G7 | None | TROP | Stamford | UCI274F1 | View
| 53WC0220A00 | 220 | 3 | 50 | Cummins | QSB7G5 | IIIA | TROP | Stamford | UCI274H1 | View
| 53WC0220A01 | 220 | 3 | 50 | Cummins | QSB7G5 | IIIA | TROP | Leroy Somer | TAL044M | View
| 53WC0275A00 | 275 | 3 | 50 | Cummins | QSL9G3 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WC0275A00 | 275 | 3 | 50 | Cummins | QSL9G3 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WC0330A00 | 340 | 3 | 50 | Cummins | QSL9G5 | None | TROP | Stamford | S4L1D-D41 | View
| 53WC0450A00 | 407 | 3 | 50 | Cummins | QSZ13G6 | None | TROP | Stamford | S4L1D-E41 | View
| 53WC0550B01 | 550 | 3 | 50 | Cummins | KTA19G4 | None | TROP | Leroy Somer | TAL0473C | View
| 53WC0500A00 | 561 | 3 | 50 | Cummins | QSX15G8 | None | TROP | Stamford | HCI544D1 | View
| 53WC0550B00 | 565 | 3 | 50 | Cummins | KTA19G4 | None | TROP | Stamford | S5L1D-D41 | View
| 53WC0550C01 | 581 | 3 | 50 | Cummins | QSZ13G10 | None | TROP | Stamford | S5L1D-D41 | View
| 53WC0720A01 | 693 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Stamford | S5L1D-F41 | View
| 53WC0720A02 | 693 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Leroy Somer | TAL0473F | View
| 53WC0720A00 | 695 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Stamford | HCI544F1 | View
| 53WC0900A00 | 880 | 3 | 50 | Cummins | QSK23G3 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1000A00 | 1010 | 3 | 50 | Cummins | KTA38G3 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1100B00 | 1010 | 3 | 50 | Cummins | QST30G4 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1100A01 | 1100 | 3 | 50 | Cummins | KTA38G5 | None | TROP | Leroy Somer | TAL049E | View
| 53WC1100A00 | 1113 | 3 | 50 | Cummins | KTA38G5 | None | TROP | Stamford | S6L1D-E41 | View
| 53WC1400A01 | 1375 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WC1400A01 | 1375 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WC1400A00 | 1408 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Stamford | S6L1D-H41 | View
| 53WC1400A02 | 1414 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1560A00 | 1557 | 3 | 50 | Cummins | QSK50G3 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1675A01 | 1650 | 3 | 50 | Cummins | KTA50G8 | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WC1675A00 | 1652 | 3 | 50 | Cummins | KTA50G8 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1675B00 | 1652 | 3 | 50 | Cummins | KTA50GS8 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1700A00 | 1660 | 3 | 50 | Cummins | QSK50G4 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1825A00 | 1818 | 3 | 50 | Cummins | QSK50G7 | None | TROP | Stamford | S7L1D-F41 | View
| 53WC2000A00 | 2035 | 3 | 50 | Cummins | QSK60G3 HPI | None | TROP | Stamford | S7L1D-F41 | View
| 53WC2000A01 | 2061 | 3 | 50 | Cummins | QSK60G3 HPI | None | TROP | Stamford | S7L1D-G41 | View
| 53WC2225A01 | 2200 | 3 | 50 | Cummins | QSK60G4 HPI | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WC2225A00 | 2213 | 3 | 50 | Cummins | QSK60G4 HPI | None | TROP | Stamford | S7L1D-G41 | View
| 51WP0011A00 | 9 | 1 | 50 | Perkins | 403A-11G1 | None | TROP | Mecc Alte | ECP28-2S4C | View
| 51WP0011A02 | 9 | 1 | 50 | Perkins | 403A-11G1 | None | TROP | Leroy Somer | TAL040D | View
| 53WP0011A02 | 10 | 3 | 50 | Perkins | 403A-11G1 | None | TROP | Leroy Somer | TAL040B | View
| 51WP0015A00 | 13 | 1 | 50 | Perkins | 403A-15G1 | None | TROP | Stamford | S1L2-J1 | View
| 51WP0015A01 | 13 | 1 | 50 | Perkins | 403A-15G1 | None | TROP | Leroy Somer | TAL042A | View
| 51WP0017A01 | 14 | 1 | 50 | Perkins | 403A-15G2 | None | TROP | Leroy Somer | TAL042A | View
| 53WP0015A00 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | Stamford | S0L2-G1 | View
| 53WP0015A01 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | KWise | C184G20 | View
| 53WP0015A03 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | Leroy Somer | TAL040D | View
| 51WP0017A00 | 15 | 1 | 50 | Perkins | 403A-15G2 | None | TROP | Stamford | S1L2-J1 | View
| 53WP0017A00 | 16 | 3 | 50 | Perkins | 403A-15G2 | None | TROP | Stamford | S0L2-G1 | View
| 53WP0017A01 | 16 | 3 | 50 | Perkins | 403A-15G2 | None | TROP | Leroy Somer | TAL040D | View
| 51WP0022A00 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Stamford | S1L2-J1 | View
| 51WP0022A02 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL042D | View
| 51WP0022A03 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL042C | View
| 51WP0022C00 | 20 | 1 | 50 | Perkins | 404J-22G | V | TROP | Stamford | S1L2-J1 | View
| 51WP0022C02 | 20 | 1 | 50 | Perkins | 404J-22G | V | TROP | Leroy Somer | TAL042D | View
| 53WP0022A00 | 21 | 3 | 50 | Perkins | 404A-22G | None | TROP | Stamford | S0L2-G1 | View
| 53WP0022A02 | 22 | 3 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL040F | View
| 53WP0022C00 | 22 | 3 | 50 | Perkins | 404J-22G | V | TROP | Stamford | S0L2-G1 | View
| 53WP0022C02 | 22 | 3 | 50 | Perkins | 404J-22G | V | TROP | Leroy Somer | TAL040F | View
| 51WP0033A02 | 30 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Leroy Somer | TAL042H | View
| 51WP0033A00 | 31 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-Y1 | View
| 51WP0033A00 | 31 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0033A00 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-J1 | View
| 53WP0033A01 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | KWise | C184G28 | View
| 53WP0033A02 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | Leroy Somer | TAL042C | View
| 51WP0050A00 | 47 | 1 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | UCI224G1 | View
| 51WP0050A01 | 48 | 1 | 50 | Perkins | 1103A-33TG1 | None | TROP | Leroy Somer | TAL044B | View
| 53WP0050A00 | 50 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | S1L2-N1 | View
| 53WP0050A02 | 50 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Leroy Somer | TAL042F | View
| 53WP0050A01 | 51 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | KWise | C224G40 | View
| 53WP0050A05 | 52 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | UCI224F1 | View
| 51WP0066A00 | 60 | 1 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | UCi274C1 | View
| 51WP0066A01 | 63 | 1 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL044D | View
| 53WP0066A00 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0066A00 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0066A01 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | KWise | C224G50 | View
| 53WP0066A02 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL042H | View
| 53WP0066A03 | 67 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL044A | View
| 53WP0070A00 | 72 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Stamford | UCI224F1 | View
| 53WP0070A01 | 72 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Leroy Somer | TAL044A | View
| 53WP0070A02 | 73 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Stamford | UCI224G1 | View
| 53WP0090A01 | 88 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | KWise | C224G64 | View
| 53WP0090A02 | 88 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | Leroy Somer | TAL044B | View
| 53WP0090A00 | 89 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | Stamford | UCI224G1 | View
| 53WP0110A00 | 110 | 3 | 50 | Perkins | 1104C-44TAG2 | None | TROP | Stamford | UCI274C1 | View
| 53WP0110A01 | 110 | 3 | 50 | Perkins | 1104C-44TAG2 | None | TROP | Leroy Somer | TAL044D | View
| 53WP0150A00 | 150 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | Stamford | UCI274E1 | View
| 53WP0150A02 | 150 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | Leroy Somer | TAL044H | View
| 53WP0150A01 | 153 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | KWise | C274G120 | View
| 53WP0165A01 | 165 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | KWise | C274G120 | View
| 53WP0165A02 | 165 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | Leroy Somer | TAL044J | View
| 53WP0165A00 | 166 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | Stamford | UCI274F1 | View
| 53WP0200A01 | 200 | 3 | 50 | Perkins | 1106A-70TAG3 | None | TROP | Leroy Somer | TAL044L | View
| 53WP0200A00 | 204 | 3 | 50 | Perkins | 1106A-70TAG3 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220A00 | 220 | 3 | 50 | Perkins | 1106A-70TAG4 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220A01 | 220 | 3 | 50 | Perkins | 1106A-70TAG4 | None | TROP | Leroy Somer | TAL044M | View
| 53WP0220B00 | 220 | 3 | 50 | Perkins | 1206A-E70TTAG1 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220B01 | 220 | 3 | 50 | Perkins | 1206A-E70TTAG1 | None | TROP | Leroy Somer | TAL044M | View
| 53WP0250A01 | 248 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Leroy Somer | TAL046C | View
| 53WP0250A00 | 251 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0250A00 | 251 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A01 | 270 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A01 | 270 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B00 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B00 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B01 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A02 | 276 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046E | View
| 53WP0275A02 | 276 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046E | View
| 53WP0300A00 | 311 | 3 | 50 | Perkins | 1506A-E88TAG4 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A03 | 330 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL046F | View
| 53WP0380A03 | 330 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL046F | View
| 53WP0330A00 | 339 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A04 | 340 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0380A05 | 340 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A02 | 342 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL046G | View
| 53WP0330A01 | 347 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | KWise | C314G320 | View
| 53WP0380A01 | 400 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL046H | View
| 53WP0380A00 | 403 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Stamford | S4L1D-E41 | View
| 53WP0380A02 | 405 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0380A06 | 412 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL0473B | View
| 53WP0440A01 | 450 | 3 | 50 | Perkins | 2206A-E13TAG3 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0500A01 | 450 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0440A00 | 455 | 3 | 50 | Perkins | 2206A-E13TAG3 | None | TROP | Stamford | S4L1D-F41 | View
| 53WP0500A00 | 500 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Stamford | S4L1D-G41 | View
| 53WP0500A02 | 500 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Leroy Somer | TAL0473B | View
| 53WP0550A04 | 550 | 3 | 50 | Perkins | 2506A-E15TAG2 | None | TROP | Leroy Somer | TAL0473C | View
| 53WP0550A02 | 562 | 3 | 50 | Perkins | 2506A-E15TAG2 | None | TROP | Stamford | S5L1D-D41 | View
| 53WP0660A02 | 660 | 3 | 50 | Perkins | 2806A-E18TAG1A | None | TROP | Leroy Somer | TAL0473E | View
| 53WP0660A01 | 665 | 3 | 50 | Perkins | 2806A-E18TAG1A | None | TROP | Stamford | S5L1D-E41 | View
| 53WP0720A03 | 720 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0720A04 | 720 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0720A01 | 722 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Stamford | S5L1D-F41 | View
| 53WP0720A02 | 722 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL0473F | View
| 53WP0800B01 | 770 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S5L1D-G41 | View
| 53WP0800B00 | 774 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0800B03 | 777 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0800B04 | 777 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0800B02 | 779 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S5L1D-H41 | View
| 53WP0800A00 | 814 | 3 | 50 | Perkins | 4006-23TAG2A | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0800A01 | 816 | 3 | 50 | Perkins | 4006-23TAG2A | None | TROP | Leroy Somer | TAL049C | View
| 53WP0850A01 | 825 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Stamford | S5L1D-H41 | View
| 53WP0850A00 | 843 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0850A02 | 846 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Leroy Somer | TAL049C | View
| 53WP0880A00 | 860 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0880A02 | 893 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Leroy Somer | TAL049C | View
| 53WP0880A01 | 896 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Stamford | S6L1D-D41 | View
| 53WP0880A04 | 900 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Leroy Somer | TAL049D | View
| 53WP1000A00 | 1000 | 3 | 50 | Perkins | 4008TAG1A | None | TROP | Stamford | S6L1D-D41 | View
| 53WP1000A01 | 1004 | 3 | 50 | Perkins | 4008TAG1A | None | TROP | Leroy Somer | TAL049D | View
| 53WP1100A01 | 1100 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Leroy Somer | TAL049E | View
| 53WP1100A00 | 1123 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Stamford | S6L1D-E41 | View
| 53WP1100A03 | 1125 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Mecc Alte | ECO43 1M4 A | View
| 53WP1250A02 | 1230 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Stamford | S6L1D-F41 | View
| 53WP1250A00 | 1248 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Stamford | S6L1D-G41 | View
| 53WP1250A04 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A04 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A05 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A05 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A01 | 1345 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Stamford | S6L1D-G41 | View
| 53WP1400A02 | 1375 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A02 | 1375 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A00 | 1382 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1500C01 | 1485 | 3 | 50 | Perkins | 4012-46TAG1A | None | TROP | Leroy Somer | LSA50.2L7 | View
| 53WP1500A01 | 1485 | 3 | 50 | Perkins | 4012-46TWG3A | None | TROP | Leroy Somer | LSA50.2L7 | View
| 53WP1500C00 | 1497 | 3 | 50 | Perkins | 4012-46TAG1A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1500A00 | 1497 | 3 | 50 | Perkins | 4012-46TWG3A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1650A01 | 1650 | 3 | 50 | Perkins | 4012-46TAG2A | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WP1650B00 | 1660 | 3 | 50 | Perkins | 4012-46TAG2A | None | TROP | Stamford | S7L1D-C41 | View
| 53WP1800A00 | 1873 | 3 | 50 | Perkins | 4012-46TAG3A | None | TROP | Stamford | S7L1D-E41 | View
| 53WP1800A01 | 1897 | 3 | 50 | Perkins | 4012-46TAG3A | None | TROP | Leroy Somer | LSA52.3S5 | View
| 53WP2100A00 | 2012 | 3 | 50 | Perkins | 4016-61TRG1 | None | TROP | Stamford | S7L1D-F41 | View
| 53WP2100A01 | 2018 | 3 | 50 | Perkins | 4016-61TRG1 | None | TROP | Leroy Somer | LSA52.3S5 | View
| 53WP2200A00 | 2200 | 3 | 50 | Perkins | 4016-61TRG2 | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WP2200A01 | 2250 | 3 | 50 | Perkins | 4016-61TRG2 | None | TROP | Stamford | S7L1D-G41 | View
| 53WP2200B00 | 2250 | 3 | 50 | Perkins | 4016-61TRG2 | None | TEMP | Stamford | S7L1D-G41 | View
| 53WP2500A02 | 2400 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Stamford | S7L1D-H41 | View
| 53WP2500A03 | 2420 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Leroy Somer | LSA52.3S7 | View
| 53WP2500A01 | 2500 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Leroy Somer | LSA52.3L9 | View
| 53WP2750A00 | 2500 | 3 | 50 | Perkins | 4016-61TRG3X | None | TROP | Stamford | S7L1D-J41 | View
| 53WP2500A00 | 2502 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Stamford | S7L1D-J41 | View
| 53WP2750A02 | 2505 | 3 | 50 | Perkins | 4016-61TRG3X | None | TROP | Leroy Somer | LSA52.3L12 | View
| 53WS0250B00 | 250 | 3 | 50 | Scania | DC09320A-02-61 | V | TROP | Stamford | UCDI274K1 | View
| 53WS0250B00 | 250 | 3 | 50 | Scania | DC09320A-02-61 | V | TROP | Stamford | UCDI274K1 | View
| 53WS0250C00 | 250 | 3 | 50 | Scania | DC09071A-02-01 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WS0250C00 | 250 | 3 | 50 | Scania | DC09071A-02-01 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WS0275A00 | 275 | 3 | 50 | Scania | DC09072A-02-11 | None | TROP | Stamford | UCDI274K1 | View
| 53WS0275A00 | 275 | 3 | 50 | Scania | DC09072A-02-11 | None | TROP | Stamford | UCDI274K1 | View
| 53WS0275B00 | 278 | 3 | 50 | Scania | DC09320A-02-62 | V | TROP | Stamford | S4L1D-D41 | View
| 53WS0275C00 | 283 | 3 | 50 | Scania | DC09071A-02-02 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0300B00 | 301 | 3 | 50 | Scania | DC09320A-02-63 | V | TROP | Stamford | S4L1D-D41 | View
| 53WS0300C00 | 304 | 3 | 50 | Scania | DC09071A-02-03 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0330C00 | 310 | 3 | 50 | Scania | DC09071A-02-04 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0300A00 | 311 | 3 | 50 | Scania | DC09072A-02-12 | None | TROP | Stamford | S4L1D-D41 | View
| 53WS0330B00 | 332 | 3 | 50 | Scania | DC09320A-02-64 | V | TROP | Stamford | S4L1D-E41 | View
| 53WS0330A00 | 333 | 3 | 50 | Scania | DC09072A-02-13 | None | TROP | Stamford | S4L1D-D41 | View
| 53WS0350C01 | 352 | 3 | 50 | Scania | DC13320A-02-61 | V | TROP | Stamford | S4L1D-E41 | View
| 53WS0350B00 | 360 | 3 | 50 | Scania | DC13071A-02-01 | IIIA | TROP | Stamford | S4L1D-E41 | View
| 53WS0350A00 | 363 | 3 | 50 | Scania | DC09072A-02-14 | None | TROP | Stamford | S4L1D-E41 | View
| 53WS0400C00 | 402 | 3 | 50 | Scania | DC13320A-02-62 | V | TROP | Stamford | S4L1D-F41 | View
| 53WS0400A00 | 405 | 3 | 50 | Scania | DC13072A-02-11 | None | TROP | Stamford | S4L1D-E41 | View
| 53WS0400B01 | 413 | 3 | 50 | Scania | DC13071A-02-02 | IIIA | TROP | Stamford | S4L1D-F41 | View
| 53WS0450C00 | 450 | 3 | 50 | Scania | DC13320A-02-63 | V | TROP | Stamford | S4L1D-G41 | View
| 53WS0450A00 | 453 | 3 | 50 | Scania | DC13072A-02-12 | None | TROP | Stamford | S4L1D-F41 | View
| 53WS0500A01 | 498 | 3 | 50 | Scania | DC13072A-02-13 | None | TROP | Stamford | S4L1D-G41 | View
| 53WS0500A00 | 501 | 3 | 50 | Scania | DC13072A-02-13 | None | TROP | Stamford | HCI544C1 | View
| 53WS0500B01 | 501 | 3 | 50 | Scania | DC16071A-02-01 | IIIA | TROP | Stamford | S5L1D-D41 | View
| 53WS0550B00 | 550 | 3 | 50 | Scania | DC16071A-02-02 | IIIA | TROP | Stamford | HCI544D1 | View
| 53WS0550B01 | 550 | 3 | 50 | Scania | DC16071A-02-02 | IIIA | TROP | Stamford | S5L1D-D41 | View
| 53WS0550A00 | 552 | 3 | 50 | Scania | DC13072A-02-14 | None | TROP | Stamford | HCI544D1 | View
| 53WS0550A01 | 552 | 3 | 50 | Scania | DC13072A-02-14 | None | TROP | Stamford | S5L1D-D41 | View
| 53WS0560A01 | 568 | 3 | 50 | Scania | DC16093A-02-51 | None | TROP | Stamford | S5L1D-D41 | View
| 53WS0560A00 | 573 | 3 | 50 | Scania | DC16093A-02-51 | None | TROP | Stamford | HCI544E1 | View
| 53WS0610A01 | 618 | 3 | 50 | Scania | DC16093A-02-52 | None | TROP | Stamford | S5L1D-E41 | View
| 53WS0610A00 | 619 | 3 | 50 | Scania | DC16093A-02-52 | None | TROP | Stamford | HCI544E1 | View
| 53WS0660A03 | 660 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Leroy Somer | TAL0473E | View
| 53WS0660A02 | 665 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | S5L1D-E41 | View
| 53WS0660A01 | 674 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | S5L1D-F41 | View
| 53WS0660A00 | 676 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | HCI544F1 | View
| 53WS0700A02 | 712 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Stamford | S5L1D-F41 | View
| 53WS0700A03 | 713 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Leroy Somer | TAL0473F | View
| 53WS0700A00 | 714 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Stamford | HCI544F1 | View
| 53WS0770A00 | 776 | 3 | 50 | Scania | DC16078A-02-43 | None | TROP | Mecc Alte | ECO40-VL4C | View
Our Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Our Performance
Home
Features
Pricing
FAQs
About
Our Pride
Our Values
Our Dealers
Pricing
FAQs
About
Subscribe to our newsletter
Monthly digest of what's new and exciting from us.
Email address
Subscribe
© 2026 Welland Power Limited, All rights reserved.
The Welland Power Logo and 'Welland Power' are registered trademarks of Welland Power Limited.
Welland Power is part of Xeinz Group Limited
