URL: https://www.wellandpower.net/collections/perkins-powered-generators
Accessed: 2026-11-13

Welland Power UK Diesel Generators
Home
Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Stock Generators
About Us
Our Values
Our Profile
Our Location
Our Net Zero
Our Green Mission
Contact Us
Support
Authenticate My Generator
Portal
Welland UK Diesel Generators
See our Range below. Select from any of the filters to narrow your selection to find the product you require.
Engine Brand:
Select A Value
Baudouin \n Cummins \n Perkins \n Scania \n Yanmah
Alternator Brand:
KWise
Leroy Somer
Mecc Alte
Stamford
Radiator Type:
Tropical
Temperate
Frequency:
50Hz
60Hz
Phases:
Single Phase
Three Phase
ESP kVA Min
8
ESP kVA Max
3000
Emissions Level:
All Emission Levels
Fuel Optimised \n EU Stage II \n EU Stage IIIA \n EU Stage V
Filter Models
| | GenName | ESP kVA | Phases | Freq | Engine Brand | Engine Model | EU Emissions Level | Radtype | Alternator Brand | Alt. Model |
| 51WP0011A00 | 9 | 1 | 50 | Perkins | 403A-11G1 | None | TROP | Mecc Alte | ECP28-2S4C | View
| 51WP0011A02 | 9 | 1 | 50 | Perkins | 403A-11G1 | None | TROP | Leroy Somer | TAL040D | View
| 53WP0011A02 | 10 | 3 | 50 | Perkins | 403A-11G1 | None | TROP | Leroy Somer | TAL040B | View
| 51WP0015A00 | 13 | 1 | 50 | Perkins | 403A-15G1 | None | TROP | Stamford | S1L2-J1 | View
| 51WP0015A01 | 13 | 1 | 50 | Perkins | 403A-15G1 | None | TROP | Leroy Somer | TAL042A | View
| 51WP0017A01 | 14 | 1 | 50 | Perkins | 403A-15G2 | None | TROP | Leroy Somer | TAL042A | View
| 53WP0015A00 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | Stamford | S0L2-G1 | View
| 53WP0015A01 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | KWise | C184G20 | View
| 53WP0015A03 | 14 | 3 | 50 | Perkins | 403A-15G1 | None | TROP | Leroy Somer | TAL040D | View
| 51WP0017A00 | 15 | 1 | 50 | Perkins | 403A-15G2 | None | TROP | Stamford | S1L2-J1 | View
| 53WP0017A00 | 16 | 3 | 50 | Perkins | 403A-15G2 | None | TROP | Stamford | S0L2-G1 | View
| 53WP0017A01 | 16 | 3 | 50 | Perkins | 403A-15G2 | None | TROP | Leroy Somer | TAL040D | View
| 51WP0022A00 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Stamford | S1L2-J1 | View
| 51WP0022A02 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL042D | View
| 51WP0022A03 | 20 | 1 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL042C | View
| 51WP0022C00 | 20 | 1 | 50 | Perkins | 404J-22G | V | TROP | Stamford | S1L2-J1 | View
| 51WP0022C02 | 20 | 1 | 50 | Perkins | 404J-22G | V | TROP | Leroy Somer | TAL042D | View
| 53WP0022A00 | 21 | 3 | 50 | Perkins | 404A-22G | None | TROP | Stamford | S0L2-G1 | View
| 53WP0022A02 | 22 | 3 | 50 | Perkins | 404A-22G | None | TROP | Leroy Somer | TAL040F | View
| 53WP0022C00 | 22 | 3 | 50 | Perkins | 404J-22G | V | TROP | Stamford | S0L2-G1 | View
| 53WP0022C02 | 22 | 3 | 50 | Perkins | 404J-22G | V | TROP | Leroy Somer | TAL040F | View
| 51WP0033A02 | 30 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Leroy Somer | TAL042H | View
| 51WP0033A00 | 31 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-Y1 | View
| 51WP0033A00 | 31 | 1 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0033A00 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | Stamford | S1L2-J1 | View
| 53WP0033A01 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | KWise | C184G28 | View
| 53WP0033A02 | 33 | 3 | 50 | Perkins | 1103A-33G | None | TROP | Leroy Somer | TAL042C | View
| 51WP0050A00 | 47 | 1 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | UCI224G1 | View
| 51WP0050A01 | 48 | 1 | 50 | Perkins | 1103A-33TG1 | None | TROP | Leroy Somer | TAL044B | View
| 53WP0050A00 | 50 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | S1L2-N1 | View
| 53WP0050A02 | 50 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Leroy Somer | TAL042F | View
| 53WP0050A01 | 51 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | KWise | C224G40 | View
| 53WP0050A05 | 52 | 3 | 50 | Perkins | 1103A-33TG1 | None | TROP | Stamford | UCI224F1 | View
| 51WP0066A00 | 60 | 1 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | UCi274C1 | View
| 51WP0066A01 | 63 | 1 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL044D | View
| 53WP0066A00 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0066A00 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Stamford | S1L2-Y1 | View
| 53WP0066A01 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | KWise | C224G50 | View
| 53WP0066A02 | 66 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL042H | View
| 53WP0066A03 | 67 | 3 | 50 | Perkins | 1103A-33TG2 | None | TROP | Leroy Somer | TAL044A | View
| 53WP0070A00 | 72 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Stamford | UCI224F1 | View
| 53WP0070A01 | 72 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Leroy Somer | TAL044A | View
| 53WP0070A02 | 73 | 3 | 50 | Perkins | 1104A-44TG1 | None | TROP | Stamford | UCI224G1 | View
| 53WP0090A01 | 88 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | KWise | C224G64 | View
| 53WP0090A02 | 88 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | Leroy Somer | TAL044B | View
| 53WP0090A00 | 89 | 3 | 50 | Perkins | 1104A-44TG2 | None | TROP | Stamford | UCI224G1 | View
| 53WP0110A00 | 110 | 3 | 50 | Perkins | 1104C-44TAG2 | None | TROP | Stamford | UCI274C1 | View
| 53WP0110A01 | 110 | 3 | 50 | Perkins | 1104C-44TAG2 | None | TROP | Leroy Somer | TAL044D | View
| 53WP0150A00 | 150 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | Stamford | UCI274E1 | View
| 53WP0150A02 | 150 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | Leroy Somer | TAL044H | View
| 53WP0150A01 | 153 | 3 | 50 | Perkins | 1106A-70TG1 | None | TROP | KWise | C274G120 | View
| 53WP0165A01 | 165 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | KWise | C274G120 | View
| 53WP0165A02 | 165 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | Leroy Somer | TAL044J | View
| 53WP0165A00 | 166 | 3 | 50 | Perkins | 1106A-70TAG2 | None | TROP | Stamford | UCI274F1 | View
| 53WP0200A01 | 200 | 3 | 50 | Perkins | 1106A-70TAG3 | None | TROP | Leroy Somer | TAL044L | View
| 53WP0200A00 | 204 | 3 | 50 | Perkins | 1106A-70TAG3 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220A03 | 218 | 3 | 50 | Perkins | 1106A-70TAG4 | None | TROP | Leroy Somer | TAL046C | View
| 53WP0220A00 | 220 | 3 | 50 | Perkins | 1106A-70TAG4 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220A01 | 220 | 3 | 50 | Perkins | 1106A-70TAG4 | None | TROP | Leroy Somer | TAL044M | View
| 53WP0220B00 | 220 | 3 | 50 | Perkins | 1206A-E70TTAG1 | None | TROP | Stamford | UCI274H1 | View
| 53WP0220B01 | 220 | 3 | 50 | Perkins | 1206A-E70TTAG1 | None | TROP | Leroy Somer | TAL044M | View
| 53WP0250A01 | 248 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Leroy Somer | TAL046C | View
| 53WP0250A00 | 251 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0250A00 | 251 | 3 | 50 | Perkins | 1206A-E70TTAG2 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A01 | 270 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A01 | 270 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B00 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B00 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275B01 | 275 | 3 | 50 | Perkins | 1506A-E88TAG3 | None | TROP | Leroy Somer | TAL046D | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A00 | 275 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Stamford | UCDI274K1 | View
| 53WP0275A02 | 276 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046E | View
| 53WP0275A02 | 276 | 3 | 50 | Perkins | 1206A-E70TTAG3 | None | TROP | Leroy Somer | TAL046E | View
| 53WP0300A00 | 311 | 3 | 50 | Perkins | 1506A-E88TAG4 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A03 | 330 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL046F | View
| 53WP0380A03 | 330 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL046F | View
| 53WP0330A00 | 339 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A04 | 340 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0380A05 | 340 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Stamford | S4L1D-D41 | View
| 53WP0330A02 | 342 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | Leroy Somer | TAL046G | View
| 53WP0330A01 | 347 | 3 | 50 | Perkins | 1506A-E88TAG5 | None | TROP | KWise | C314G320 | View
| 53WP0380A01 | 400 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL046H | View
| 53WP0380A00 | 403 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Stamford | S4L1D-E41 | View
| 53WP0380A02 | 405 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0380A06 | 412 | 3 | 50 | Perkins | 2206A-E13TAG2 | None | TROP | Leroy Somer | TAL0473B | View
| 53WP0440A01 | 450 | 3 | 50 | Perkins | 2206A-E13TAG3 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0500A01 | 450 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Leroy Somer | TAL0473A | View
| 53WP0440A00 | 455 | 3 | 50 | Perkins | 2206A-E13TAG3 | None | TROP | Stamford | S4L1D-F41 | View
| 53WP0500A00 | 500 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Stamford | S4L1D-G41 | View
| 53WP0500A02 | 500 | 3 | 50 | Perkins | 2506A-E15TAG1 | None | TROP | Leroy Somer | TAL0473B | View
| 53WP0550A04 | 550 | 3 | 50 | Perkins | 2506A-E15TAG2 | None | TROP | Leroy Somer | TAL0473C | View
| 53WP0550A02 | 562 | 3 | 50 | Perkins | 2506A-E15TAG2 | None | TROP | Stamford | S5L1D-D41 | View
| 53WP0660A02 | 660 | 3 | 50 | Perkins | 2806A-E18TAG1A | None | TROP | Leroy Somer | TAL0473E | View
| 53WP0660A01 | 665 | 3 | 50 | Perkins | 2806A-E18TAG1A | None | TROP | Stamford | S5L1D-E41 | View
| 53WP0720A03 | 720 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0720A04 | 720 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0720A01 | 722 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Stamford | S5L1D-F41 | View
| 53WP0720A02 | 722 | 3 | 50 | Perkins | 2806A-E18TAG2 | None | TROP | Leroy Somer | TAL0473F | View
| 53WP0800B01 | 770 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S5L1D-G41 | View
| 53WP0800B00 | 774 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0800B03 | 777 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0800B04 | 777 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Leroy Somer | TAL049B | View
| 53WP0800B02 | 779 | 3 | 50 | Perkins | 2806A-E18TAG4 | None | TROP | Stamford | S5L1D-H41 | View
| 53WP0800A00 | 814 | 3 | 50 | Perkins | 4006-23TAG2A | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0800A01 | 816 | 3 | 50 | Perkins | 4006-23TAG2A | None | TROP | Leroy Somer | TAL049C | View
| 53WP0850A01 | 825 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Stamford | S5L1D-H41 | View
| 53WP0850A00 | 843 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0850A02 | 846 | 3 | 50 | Perkins | 2806A-E18TTAG5 | None | TROP | Leroy Somer | TAL049C | View
| 53WP0880A00 | 860 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Stamford | S6L1D-C41 | View
| 53WP0880A02 | 893 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Leroy Somer | TAL049C | View
| 53WP0880A01 | 896 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Stamford | S6L1D-D41 | View
| 53WP0880A04 | 900 | 3 | 50 | Perkins | 4006-23TAG3A | None | TROP | Leroy Somer | TAL049D | View
| 53WP1000A00 | 1000 | 3 | 50 | Perkins | 4008TAG1A | None | TROP | Stamford | S6L1D-D41 | View
| 53WP1000A01 | 1004 | 3 | 50 | Perkins | 4008TAG1A | None | TROP | Leroy Somer | TAL049D | View
| 53WP1100A01 | 1100 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Leroy Somer | TAL049E | View
| 53WP1100A00 | 1123 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Stamford | S6L1D-E41 | View
| 53WP1100A03 | 1125 | 3 | 50 | Perkins | 4008TAG2A | None | TROP | Mecc Alte | ECO43 1M4 A | View
| 53WP1250A02 | 1230 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Stamford | S6L1D-F41 | View
| 53WP1250A00 | 1248 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Stamford | S6L1D-G41 | View
| 53WP1250A04 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A04 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A05 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1250A05 | 1250 | 3 | 50 | Perkins | 4008-30TAG3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A01 | 1345 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Stamford | S6L1D-G41 | View
| 53WP1400A02 | 1375 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A02 | 1375 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WP1400A00 | 1382 | 3 | 50 | Perkins | 4012-46TWG2A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1500C01 | 1485 | 3 | 50 | Perkins | 4012-46TAG1A | None | TROP | Leroy Somer | LSA50.2L7 | View
| 53WP1500A01 | 1485 | 3 | 50 | Perkins | 4012-46TWG3A | None | TROP | Leroy Somer | LSA50.2L7 | View
| 53WP1500C00 | 1497 | 3 | 50 | Perkins | 4012-46TAG1A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1500A00 | 1497 | 3 | 50 | Perkins | 4012-46TWG3A | None | TROP | Stamford | S6L1D-H41 | View
| 53WP1650A01 | 1650 | 3 | 50 | Perkins | 4012-46TAG2A | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WP1650B00 | 1660 | 3 | 50 | Perkins | 4012-46TAG2A | None | TROP | Stamford | S7L1D-C41 | View
| 53WP1800A00 | 1873 | 3 | 50 | Perkins | 4012-46TAG3A | None | TROP | Stamford | S7L1D-E41 | View
| 53WP1800A01 | 1897 | 3 | 50 | Perkins | 4012-46TAG3A | None | TROP | Leroy Somer | LSA52.3S5 | View
| 53WP2100A00 | 2012 | 3 | 50 | Perkins | 4016-61TRG1 | None | TROP | Stamford | S7L1D-F41 | View
| 53WP2100A01 | 2018 | 3 | 50 | Perkins | 4016-61TRG1 | None | TROP | Leroy Somer | LSA52.3S5 | View
| 53WP2200A00 | 2200 | 3 | 50 | Perkins | 4016-61TRG2 | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WP2200A01 | 2250 | 3 | 50 | Perkins | 4016-61TRG2 | None | TROP | Stamford | S7L1D-G41 | View
| 53WP2200B00 | 2250 | 3 | 50 | Perkins | 4016-61TRG2 | None | TEMP | Stamford | S7L1D-G41 | View
| 53WP2500A02 | 2400 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Stamford | S7L1D-H41 | View
| 53WP2500A03 | 2420 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Leroy Somer | LSA52.3S7 | View
| 53WP2500A01 | 2500 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Leroy Somer | LSA52.3L9 | View
| 53WP2750A00 | 2500 | 3 | 50 | Perkins | 4016-61TRG3X | None | TROP | Stamford | S7L1D-J41 | View
| 53WP2500A00 | 2502 | 3 | 50 | Perkins | 4016-61TRG3 | None | TROP | Stamford | S7L1D-J41 | View
| 53WP2750A02 | 2505 | 3 | 50 | Perkins | 4016-61TRG3X | None | TROP | Leroy Somer | LSA52.3L12 | View
Our Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Our Performance
Home
Features
Pricing
FAQs
About
Our Pride
Our Values
Our Dealers
Pricing
FAQs
About
Subscribe to our newsletter
Monthly digest of what's new and exciting from us.
Email address
Subscribe
© 2026 Welland Power Limited, All rights reserved.
The Welland Power Logo and 'Welland Power' are registered trademarks of Welland Power Limited.
Welland Power is part of Xeinz Group Limited
