URL: https://www.wellandpower.net/collections/baudouin-powered-generators
Accessed: 2026-11-13

Welland Power UK Diesel Generators
Home
Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Stock Generators
About Us
Our Values
Our Profile
Our Location
Our Net Zero
Our Green Mission
Contact Us
Support
Authenticate My Generator
Portal
Welland UK Diesel Generators
See our Range below. Select from any of the filters to narrow your selection to find the product you require.
Engine Brand:
Select A Value
Baudouin \n Cummins \n Perkins \n Scania \n Yanmah
Alternator Brand:
KWise
Leroy Somer
Mecc Alte
Stamford
Radiator Type:
Tropical
Temperate
Frequency:
50Hz
60Hz
Phases:
Single Phase
Three Phase
ESP kVA Min
8
ESP kVA Max
3000
Emissions Level:
All Emission Levels
Fuel Optimised \n EU Stage II \n EU Stage IIIA \n EU Stage V
Filter Models
| | GenName | ESP kVA | Phases | Freq | Engine Brand | Engine Model | EU Emissions Level | Radtype | Alternator Brand | Alt. Model |
| 51WB0020A00 | 19 | 1 | 50 | Baudouin | 4M06G2D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0020A01 | 20 | 3 | 50 | Baudouin | 4M06G2D0/S | None | TROP | Stamford | S0L2-G1 | View
| 51WB0025A01 | 21 | 1 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Leroy Somer | TAL042C | View
| 51WB0025A00 | 24 | 1 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Stamford | S1L2-N1 | View
| 53WB0025A00 | 26 | 3 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0025A01 | 26 | 3 | 50 | Baudouin | 4M06G4D0/S | None | TROP | Leroy Somer | TAL042A | View
| 51WB0035A00 | 33 | 1 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 51WB0035A00 | 33 | 1 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0035A00 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Stamford | S1L2-J1 | View
| 53WB0035A01 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | KWise | C184G28 | View
| 53WB0035A02 | 35 | 3 | 50 | Baudouin | 4M06G6D0/S | None | TROP | Leroy Somer | TAL042C | View
| 53WB0045A00 | 44 | 3 | 50 | Baudouin | 4M06G8D0/S | None | TROP | Stamford | S1L2-N1 | View
| 51WB0050A00 | 47 | 1 | 50 | Baudouin | 4M06G50/5 | None | TROP | Stamford | UCI224G1 | View
| 53WB0050A00 | 50 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | Stamford | S1L2-N1 | View
| 53WB0050A02 | 50 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | Leroy Somer | TAL042F | View
| 53WB0050A01 | 51 | 3 | 50 | Baudouin | 4M06G50/5 | None | TROP | KWise | C224G40 | View
| 53WB0055A01 | 55 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Leroy Somer | TAL042G | View
| 53WB0055A00 | 57 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0055A00 | 57 | 3 | 50 | Baudouin | 4M06G10D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 51WB0070A01 | 60 | 1 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0070A02 | 66 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Leroy Somer | TAL042H | View
| 53WB0070A00 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0070A00 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | Stamford | S1L2-Y1 | View
| 53WB0070A01 | 69 | 3 | 50 | Baudouin | 4M10G2D0/S | None | TROP | KWise | C224G50 | View
| 53WB0090A02 | 86 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | Leroy Somer | TAL044B | View
| 53WB0090A00 | 87 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0090A01 | 87 | 3 | 50 | Baudouin | 4M10G4D0/S | None | TROP | KWise | C224G64 | View
| 53WB0110A00 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | Stamford | UCI274C1 | View
| 53WB0110A01 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | KWise | C274G80 | View
| 53WB0110A02 | 110 | 3 | 50 | Baudouin | 4M10G6D0/S | None | TROP | Leroy Somer | TAL044D | View
| 53WB0150A00 | 146 | 3 | 50 | Baudouin | 6M11G2D0/S | None | TROP | Stamford | UCI274E1 | View
| 53WB0150A01 | 147 | 3 | 50 | Baudouin | 6M11G2D0/S | None | TROP | KWise | C274G120 | View
| 53WB0165A01 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | KWise | C274G120 | View
| 53WB0165A02 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Mecc Alte | ECP34-1L4C | View
| 53WB0165A03 | 165 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Leroy Somer | TAL044J | View
| 53WB0165A00 | 169 | 3 | 50 | Baudouin | 6M11G4D0/S | None | TROP | Stamford | UCI274F1 | View
| 53WB0220A00 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | Stamford | UCI274H1 | View
| 53WB0220A01 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | KWise | C274G160 | View
| 53WB0220A02 | 220 | 3 | 50 | Baudouin | 6M16G2D0/S | None | TROP | Leroy Somer | TAL044M | View
| 53WB0250A00 | 260 | 3 | 50 | Baudouin | 6M16G4D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0250A00 | 260 | 3 | 50 | Baudouin | 6M16G4D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A00 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A00 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Stamford | UCDI274K1 | View
| 53WB0275A01 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | KWise | C274G200 | View
| 53WB0275A02 | 275 | 3 | 50 | Baudouin | 6M16G6D0/S | None | TROP | Leroy Somer | TAL046D | View
| 53WB0350A00 | 356 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | Stamford | S4L1D-E41 | View
| 53WB0350A01 | 356 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | Leroy Somer | TAL046G | View
| 53WB0350A02 | 361 | 3 | 50 | Baudouin | 6M16G350/5 | None | TROP | KWise | C314G320 | View
| 53WB0385A01 | 400 | 3 | 50 | Baudouin | 6M21G2D0/S | None | TROP | Leroy Somer | TAL046H | View
| 53WB0385A00 | 415 | 3 | 50 | Baudouin | 6M21G2D0/S | None | TROP | Stamford | S4L1D-E41 | View
| 53WB0440A01 | 440 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | KWise | C314G320 | View
| 53WB0440A02 | 443 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | Leroy Somer | TAL0473A | View
| 53WB0440A00 | 444 | 3 | 50 | Baudouin | 6M21G440/5 | None | TROP | Stamford | S4L1D-F41 | View
| 53WB0500A00 | 496 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | Stamford | S4L1D-G41 | View
| 53WB0500A02 | 500 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | Leroy Somer | TAL0473B | View
| 53WB0500A01 | 509 | 3 | 50 | Baudouin | 6M21G500/5 | None | TROP | KWise | C354G400 | View
| 53WB0550B02 | 550 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Leroy Somer | TAL0473C | View
| 53WB0550A00 | 559 | 3 | 50 | Baudouin | 6M21G550/5 | None | TROP | Stamford | HCI544D1 | View
| 53WB0550B00 | 559 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Stamford | S5L1D-D41 | View
| 53WB0550B01 | 559 | 3 | 50 | Baudouin | 6M21G8D0/S | None | TROP | Stamford | HCI544D1 | View
| 53WB0660A01 | 649 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Stamford | S5L1D-E41 | View
| 53WB0660A02 | 649 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Leroy Somer | TAL0473E | View
| 53WB0660A00 | 650 | 3 | 50 | Baudouin | 8M21G660/5 | None | TROP | Stamford | HCI544E1 | View
| 53WB0715B00 | 725 | 3 | 50 | Baudouin | 6M33G2D0/S | None | TROP | Stamford | S5L1D-F41 | View
| 53WB0715A00 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Stamford | HCI544F1 | View
| 53WB0715A01 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Stamford | S5L1D-F41 | View
| 53WB0715A02 | 726 | 3 | 50 | Baudouin | 6M33G715/5 | None | TROP | Leroy Somer | TAL0473F | View
| 53WB0825C01 | 805 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Leroy Somer | TAL049B | View
| 53WB0825A00 | 805 | 3 | 50 | Baudouin | 12M26G825/5 | None | TROP | Leroy Somer | TAL049B | View
| 53WB0825B01 | 825 | 3 | 50 | Baudouin | 6M33G825/5 | None | TROP | Stamford | S5L1D-H41 | View
| 53WB0825C00 | 825 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Stamford | S5L1D-H41 | View
| 53WB0825C02 | 827 | 3 | 50 | Baudouin | 6M33G6D0/S | None | TROP | Leroy Somer | TAL049C | View
| 53WB0825B00 | 829 | 3 | 50 | Baudouin | 6M33G825/5 | None | TROP | Stamford | S6L1D-C41 | View
| 53WB0900A01 | 904 | 3 | 50 | Baudouin | 12M26G900/5 | None | TROP | Leroy Somer | TAL049C | View
| 53WB0900A00 | 907 | 3 | 50 | Baudouin | 12M26G900/5 | None | TROP | Stamford | S6L1D-D41 | View
| 53WB1000A00 | 1010 | 3 | 50 | Baudouin | 12M26G1000/5 | None | TROP | Stamford | S6L1D-D41 | View
| 53WB1000A01 | 1010 | 3 | 50 | Baudouin | 12M26G1000/5 | None | TROP | Leroy Somer | TAL049D | View
| 53WB1100A01 | 1100 | 3 | 50 | Baudouin | 12M26G1100/5 | None | TROP | Leroy Somer | TAL049E | View
| 53WB1100A00 | 1121 | 3 | 50 | Baudouin | 12M26G1100/5 | None | TROP | Stamford | S6L1D-E41 | View
| 53WB1250A00 | 1269 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Stamford | S6L1D-G41 | View
| 53WB1250A01 | 1269 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Stamford | S6L1D-G41 | View
| 53WB1250A02 | 1272 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WB1250A02 | 1272 | 3 | 50 | Baudouin | 12M33G1250/5 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WB1400A00 | 1393 | 3 | 50 | Baudouin | 12M33G1400/5 | None | TROP | Stamford | S6L1D-H41 | View
| 53WB1500A00 | 1529 | 3 | 50 | Baudouin | 12M33G1500/5 | None | TROP | Stamford | S7L1D-C41 | View
| 53WB1650A01 | 1650 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WB1650A00 | 1660 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Stamford | S7L1D-C41 | View
| 53WB1650A02 | 1678 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2VL10 | View
| 53WB1650A02 | 1678 | 3 | 50 | Baudouin | 12M33G1650/5 | None | TROP | Leroy Somer | LSA50.2VL10 | View
| 53WB1900A00 | 1922 | 3 | 50 | Baudouin | 16M33G1900/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2000A00 | 2035 | 3 | 50 | Baudouin | 16M33G2000/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2250B00 | 2035 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Stamford | S7L1D-F41 | View
| 53WB2250B02 | 2200 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WB2250B01 | 2250 | 3 | 50 | Baudouin | 16M33G2250/5 | None | TROP | Stamford | S7L1D-G41 | View
| 53WB2250A00 | 2309 | 3 | 50 | Baudouin | 20M33G2250/5 | None | TROP | Stamford | S7L1D-H41 | View
| 53WB2550A00 | 2521 | 3 | 50 | Baudouin | 12M55G2550/5 | None | TROP | Stamford | S7L1D-J41 | View
| 53WB2500A00 | 2553 | 3 | 50 | Baudouin | 20M33G2500/5 | None | TROP | Stamford | S7L1D-J41 | View
| 53WB2750A00 | 2750 | 3 | 50 | Baudouin | 12M55G2750/5 | None | TROP | Stamford | S7L1D-J41 | View
Our Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Our Performance
Home
Features
Pricing
FAQs
About
Our Pride
Our Values
Our Dealers
Pricing
FAQs
About
Subscribe to our newsletter
Monthly digest of what's new and exciting from us.
Email address
Subscribe
© 2026 Welland Power Limited, All rights reserved.
The Welland Power Logo and 'Welland Power' are registered trademarks of Welland Power Limited.
Welland Power is part of Xeinz Group Limited
