URL: https://www.wellandpower.net/collections/cummins-powered-generators
Accessed: 2026-11-03

Welland Power UK Diesel Generators
Home
Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Stock Generators
About Us
Our Values
Our Profile
Our Location
Our Net Zero
Our Green Mission
Contact Us
Support
Authenticate My Generator
Portal
Welland UK Diesel Generators
See our Range below. Select from any of the filters to narrow your selection to find the product you require.
Engine Brand:
Select A Value
Baudouin \n Cummins \n Perkins \n Scania \n Yanmah
Alternator Brand:
KWise
Leroy Somer
Mecc Alte
Stamford
Radiator Type:
Tropical
Temperate
Frequency:
50Hz
60Hz
Phases:
Single Phase
Three Phase
ESP kVA Min
8
ESP kVA Max
3000
Emissions Level:
All Emission Levels
Fuel Optimised \n EU Stage II \n EU Stage IIIA \n EU Stage V
Filter Models
| | GenName | ESP kVA | Phases | Freq | Engine Brand | Engine Model | EU Emissions Level | Radtype | Alternator Brand | Alt. Model |
| 53WC0140A00 | 150 | 3 | 50 | Cummins | 6BTAA5.9G6 | None | TROP | Stamford | UCI274E1 | View
| 53WC0160A00 | 170 | 3 | 50 | Cummins | 6BTAA5.9G7 | None | TROP | Stamford | UCI274F1 | View
| 53WC0220A00 | 220 | 3 | 50 | Cummins | QSB7G5 | IIIA | TROP | Stamford | UCI274H1 | View
| 53WC0220A01 | 220 | 3 | 50 | Cummins | QSB7G5 | IIIA | TROP | Leroy Somer | TAL044M | View
| 53WC0275A00 | 275 | 3 | 50 | Cummins | QSL9G3 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WC0275A00 | 275 | 3 | 50 | Cummins | QSL9G3 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WC0330A00 | 340 | 3 | 50 | Cummins | QSL9G5 | None | TROP | Stamford | S4L1D-D41 | View
| 53WC0450A00 | 407 | 3 | 50 | Cummins | QSZ13G6 | None | TROP | Stamford | S4L1D-E41 | View
| 53WC0550B01 | 550 | 3 | 50 | Cummins | KTA19G4 | None | TROP | Leroy Somer | TAL0473C | View
| 53WC0500A00 | 561 | 3 | 50 | Cummins | QSX15G8 | None | TROP | Stamford | HCI544D1 | View
| 53WC0550B00 | 565 | 3 | 50 | Cummins | KTA19G4 | None | TROP | Stamford | S5L1D-D41 | View
| 53WC0550C01 | 581 | 3 | 50 | Cummins | QSZ13G10 | None | TROP | Stamford | S5L1D-D41 | View
| 53WC0720A01 | 693 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Stamford | S5L1D-F41 | View
| 53WC0720A02 | 693 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Leroy Somer | TAL0473F | View
| 53WC0720A00 | 695 | 3 | 50 | Cummins | VTA28G5 | None | TROP | Stamford | HCI544F1 | View
| 53WC0900A00 | 880 | 3 | 50 | Cummins | QSK23G3 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1000A00 | 1010 | 3 | 50 | Cummins | KTA38G3 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1100B00 | 1010 | 3 | 50 | Cummins | QST30G4 | None | TROP | Stamford | S6L1D-D41 | View
| 53WC1100A01 | 1100 | 3 | 50 | Cummins | KTA38G5 | None | TROP | Leroy Somer | TAL049E | View
| 53WC1100A00 | 1113 | 3 | 50 | Cummins | KTA38G5 | None | TROP | Stamford | S6L1D-E41 | View
| 53WC1400A01 | 1375 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WC1400A01 | 1375 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Leroy Somer | LSA50.2M6 | View
| 53WC1400A00 | 1408 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Stamford | S6L1D-H41 | View
| 53WC1400A02 | 1414 | 3 | 50 | Cummins | KTA50G3 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1560A00 | 1557 | 3 | 50 | Cummins | QSK50G3 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1675A01 | 1650 | 3 | 50 | Cummins | KTA50G8 | None | TROP | Leroy Somer | LSA50.2L8 | View
| 53WC1675A00 | 1652 | 3 | 50 | Cummins | KTA50G8 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1675B00 | 1652 | 3 | 50 | Cummins | KTA50GS8 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1700A00 | 1660 | 3 | 50 | Cummins | QSK50G4 | None | TROP | Stamford | S7L1D-C41 | View
| 53WC1825A00 | 1818 | 3 | 50 | Cummins | QSK50G7 | None | TROP | Stamford | S7L1D-F41 | View
| 53WC2000A00 | 2035 | 3 | 50 | Cummins | QSK60G3 HPI | None | TROP | Stamford | S7L1D-F41 | View
| 53WC2000A01 | 2061 | 3 | 50 | Cummins | QSK60G3 HPI | None | TROP | Stamford | S7L1D-G41 | View
| 53WC2225A01 | 2200 | 3 | 50 | Cummins | QSK60G4 HPI | None | TROP | Leroy Somer | LSA52.3S6 | View
| 53WC2225A00 | 2213 | 3 | 50 | Cummins | QSK60G4 HPI | None | TROP | Stamford | S7L1D-G41 | View
Our Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Our Performance
Home
Features
Pricing
FAQs
About
Our Pride
Our Values
Our Dealers
Pricing
FAQs
About
Subscribe to our newsletter
Monthly digest of what's new and exciting from us.
Email address
Subscribe
© 2026 Welland Power Limited, All rights reserved.
The Welland Power Logo and 'Welland Power' are registered trademarks of Welland Power Limited.
Welland Power is part of Xeinz Group Limited
