URL: https://www.wellandpower.net/collections/scania-powered-generators
Accessed: 2026-11-13

Welland Power UK Diesel Generators
Home
Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Stock Generators
About Us
Our Values
Our Profile
Our Location
Our Net Zero
Our Green Mission
Contact Us
Support
Authenticate My Generator
Portal
Welland UK Diesel Generators
See our Range below. Select from any of the filters to narrow your selection to find the product you require.
Engine Brand:
Select A Value
Baudouin \n Cummins \n Perkins \n Scania \n Yanmah
Alternator Brand:
KWise
Leroy Somer
Mecc Alte
Stamford
Radiator Type:
Tropical
Temperate
Frequency:
50Hz
60Hz
Phases:
Single Phase
Three Phase
ESP kVA Min
8
ESP kVA Max
3000
Emissions Level:
All Emission Levels
Fuel Optimised \n EU Stage II \n EU Stage IIIA \n EU Stage V
Filter Models
| | GenName | ESP kVA | Phases | Freq | Engine Brand | Engine Model | EU Emissions Level | Radtype | Alternator Brand | Alt. Model |
| 53WS0250B00 | 250 | 3 | 50 | Scania | DC09320A-02-61 | V | TROP | Stamford | UCDI274K1 | View
| 53WS0250B00 | 250 | 3 | 50 | Scania | DC09320A-02-61 | V | TROP | Stamford | UCDI274K1 | View
| 53WS0250C00 | 250 | 3 | 50 | Scania | DC09071A-02-01 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WS0250C00 | 250 | 3 | 50 | Scania | DC09071A-02-01 | IIIA | TROP | Stamford | UCDI274K1 | View
| 53WS0275A00 | 275 | 3 | 50 | Scania | DC09072A-02-11 | None | TROP | Stamford | UCDI274K1 | View
| 53WS0275A00 | 275 | 3 | 50 | Scania | DC09072A-02-11 | None | TROP | Stamford | UCDI274K1 | View
| 53WS0275B00 | 278 | 3 | 50 | Scania | DC09320A-02-62 | V | TROP | Stamford | S4L1D-D41 | View
| 53WS0275C00 | 283 | 3 | 50 | Scania | DC09071A-02-02 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0300B00 | 301 | 3 | 50 | Scania | DC09320A-02-63 | V | TROP | Stamford | S4L1D-D41 | View
| 53WS0300C00 | 304 | 3 | 50 | Scania | DC09071A-02-03 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0330C00 | 310 | 3 | 50 | Scania | DC09071A-02-04 | IIIA | TROP | Stamford | S4L1D-D41 | View
| 53WS0300A00 | 311 | 3 | 50 | Scania | DC09072A-02-12 | None | TROP | Stamford | S4L1D-D41 | View
| 53WS0330B00 | 332 | 3 | 50 | Scania | DC09320A-02-64 | V | TROP | Stamford | S4L1D-E41 | View
| 53WS0330A00 | 333 | 3 | 50 | Scania | DC09072A-02-13 | None | TROP | Stamford | S4L1D-D41 | View
| 53WS0350C01 | 352 | 3 | 50 | Scania | DC13320A-02-61 | V | TROP | Stamford | S4L1D-E41 | View
| 53WS0350B00 | 360 | 3 | 50 | Scania | DC13071A-02-01 | IIIA | TROP | Stamford | S4L1D-E41 | View
| 53WS0350A00 | 363 | 3 | 50 | Scania | DC09072A-02-14 | None | TROP | Stamford | S4L1D-E41 | View
| 53WS0400C00 | 402 | 3 | 50 | Scania | DC13320A-02-62 | V | TROP | Stamford | S4L1D-F41 | View
| 53WS0400A00 | 405 | 3 | 50 | Scania | DC13072A-02-11 | None | TROP | Stamford | S4L1D-E41 | View
| 53WS0400B01 | 413 | 3 | 50 | Scania | DC13071A-02-02 | IIIA | TROP | Stamford | S4L1D-F41 | View
| 53WS0450C00 | 450 | 3 | 50 | Scania | DC13320A-02-63 | V | TROP | Stamford | S4L1D-G41 | View
| 53WS0450A00 | 453 | 3 | 50 | Scania | DC13072A-02-12 | None | TROP | Stamford | S4L1D-F41 | View
| 53WS0500A01 | 498 | 3 | 50 | Scania | DC13072A-02-13 | None | TROP | Stamford | S4L1D-G41 | View
| 53WS0500A00 | 501 | 3 | 50 | Scania | DC13072A-02-13 | None | TROP | Stamford | HCI544C1 | View
| 53WS0500B01 | 501 | 3 | 50 | Scania | DC16071A-02-01 | IIIA | TROP | Stamford | S5L1D-D41 | View
| 53WS0550B00 | 550 | 3 | 50 | Scania | DC16071A-02-02 | IIIA | TROP | Stamford | HCI544D1 | View
| 53WS0550B01 | 550 | 3 | 50 | Scania | DC16071A-02-02 | IIIA | TROP | Stamford | S5L1D-D41 | View
| 53WS0550A00 | 552 | 3 | 50 | Scania | DC13072A-02-14 | None | TROP | Stamford | HCI544D1 | View
| 53WS0550A01 | 552 | 3 | 50 | Scania | DC13072A-02-14 | None | TROP | Stamford | S5L1D-D41 | View
| 53WS0560A01 | 568 | 3 | 50 | Scania | DC16093A-02-51 | None | TROP | Stamford | S5L1D-D41 | View
| 53WS0560A00 | 573 | 3 | 50 | Scania | DC16093A-02-51 | None | TROP | Stamford | HCI544E1 | View
| 53WS0610A01 | 618 | 3 | 50 | Scania | DC16093A-02-52 | None | TROP | Stamford | S5L1D-E41 | View
| 53WS0610A00 | 619 | 3 | 50 | Scania | DC16093A-02-52 | None | TROP | Stamford | HCI544E1 | View
| 53WS0660A03 | 660 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Leroy Somer | TAL0473E | View
| 53WS0660A02 | 665 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | S5L1D-E41 | View
| 53WS0660A01 | 674 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | S5L1D-F41 | View
| 53WS0660A00 | 676 | 3 | 50 | Scania | DC16093A-02-53 | None | TROP | Stamford | HCI544F1 | View
| 53WS0700A02 | 712 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Stamford | S5L1D-F41 | View
| 53WS0700A03 | 713 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Leroy Somer | TAL0473F | View
| 53WS0700A00 | 714 | 3 | 50 | Scania | DC16093A-02-54 | None | TROP | Stamford | HCI544F1 | View
| 53WS0770A00 | 776 | 3 | 50 | Scania | DC16078A-02-43 | None | TROP | Mecc Alte | ECO40-VL4C | View
Our Products
Diesel Generators
Perkins Generators
Baudouin Generators
Cummins Generators
Scania Generators
Our Performance
Home
Features
Pricing
FAQs
About
Our Pride
Our Values
Our Dealers
Pricing
FAQs
About
Subscribe to our newsletter
Monthly digest of what's new and exciting from us.
Email address
Subscribe
© 2026 Welland Power Limited, All rights reserved.
The Welland Power Logo and 'Welland Power' are registered trademarks of Welland Power Limited.
Welland Power is part of Xeinz Group Limited
