URL: https://www.brushlessacgenerator.com/german/sale-2002913-40kw-50kva-1800rpm-self-excited-three-phase-ac-generator-ip23-for-generator-set.html
Accessed: 2026-10-28

40kw/50kva 1800rpm selbsterregte Dreiphasenwechselstromerzeugung IP23 für Generator-Satz
Willkommen bei
Wuxi Werna Alternator Co., Ltd.
+86 13921153926
terry@werna.cn
Zu Hause
Produkte
schwanzlose Wechselstromerzeugung
DieselWECHSELSTROMERZEUGUNG
Einphasiges Wechselstromerzeugung
Dreiphasenwechselstromerzeugung
Einphasig-Diesel-Generator
schwanzloser Synchrongenerator
Doppelter Lager-Generator
Schwanzloser dreiphasiggenerator
Dauermagnetgenerator
Stamford Wechselstromerzeugungen
Dreiphasensynchrongenerator
Schwanzloser Erreger-Synchrongenerator
3 Phasen-Generatoren
Elektrische Generatoren
Kleiner schwanzloser Generator
Videos
Über uns
Werksbesichtigung
Qualitätskontrolle
Blogs
Suche
German
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
Ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Email
Skype
Zurück nach oben
Zu Hause
/
Produkte
/
Dreiphasenwechselstromerzeugung
/
40kw/50kva 1800rpm selbsterregte Dreiphasenwechselstromerzeugung IP23 für Generator-Satz
40kw/50kva 1800rpm selbsterregte Dreiphasenwechselstromerzeugung IP23 für Generator-Satz
Grundlegende Eigenschaften
Herkunftsort:
Wuxi, China
Markenbezeichnung:
Werna
Zertifizierung:
CE,ISO9001,SASO
Modellnummer:
WR184J
Immobilienhandel
Mindestbestellmenge:
5X
Preis:
negotiable
Zahlungsbedingungen:
T/T
Lieferfähigkeit:
1000units/month
Jetzt Anfragen
Tags
Dreiphasengenerator
3 Phase Portablegenerator
Wechselstromerzeugung mit 3 Phasen
Produktübersicht
40kw/50kva 1800rpm selbsterregte Dreiphasenwechselstromerzeugung IP23 für Generator-Satz Schnelles Detail: Name GENERATOR Markenname WERNA Farbe Entsprechend der Karte des internationalen Standards Farb Eigenschaft Schwanzloser synchroner Erregungsgenerator Wechselstroms Energie 40KW Zertifikat CER, ...
Einzelheiten zum Produkt
Hervorheben:
Wechselstromerzeugung mit 3 Phasen
, 3 Phase Portablegenerator
Beschreibung des Produkts
40kw/50kva 1800rpm selbsterregte Dreiphasenwechselstromerzeugung IP23 für Generator-Satz
Schnelles Detail:
|
Name
|
GENERATOR
|
Markenname
|
WERNA
|
Farbe
|
Entsprechend der Karte des internationalen Standards Farb
|
Eigenschaft
|
Schwanzloser synchroner Erregungsgenerator Wechselstroms
|
Energie
|
40KW
|
Zertifikat
|
CER, ISO9001, SASO
Specication:
|
Fertigung
|
Wuxi-Stadt, Jiangsu Prov, China, das Generatoren macht
|
Ertragart
|
Schwanzloser dreiphasiggenerator Wechselstroms
|
Anschluss
|
Draht 12/6
|
Nennspannung
|
208V~480V
|
Frequenz
|
60Hz
|
Geschwindigkeit
|
1800RPM
|
Einbauabmessung
|
Stamford-Art
|
Wickelnde Neigung
|
2/3 Neigung
|
Erregung
|
Schwanzlos, selbsterregt, synchrous
|
Isolierungs-Klasse
|
H
Technische Daten
|
Werna-Art
|
3Phase 60Hz 1800rpm
|
Wellenlänge
|
Kupfernes Gesamtgewicht
|
Kernlänge
|
|
208V~480V
|
|
|
|
|
KVA
|
Kilowatt
|
Millimeter
|
Kilogramm
|
Millimeter
|
WR164A
|
10,2
|
8,2
|
373,16
|
9,98
|
65
|
WR164B
|
13,8
|
11
|
373,16
|
11,18
|
80
|
WR164C
|
16,9
|
13,5
|
400,16
|
11,6
|
100
|
WR164D
|
20,2
|
16
|
400,16
|
11,88
|
115
|
WR184E
|
28,8
|
23
|
440,16
|
14,72
|
150
|
WR184F
|
34,4
|
27,5
|
530,16
|
16,2
|
190
|
WR184G
|
37,5
|
30
|
530,16
|
17,8
|
230
|
WR184H
|
46,9
|
37,5
|
673,3
|
19,21
|
255
|
WR184J
|
50
|
40
|
673,3
|
20,48
|
285
Beschreibung:
Frequenz und Spannung
50Hz oder 60Hz gemäß des Antrags des Kunden. Spannung von 380 | 690V, 190V~345V, 220~400V, Serienstern, parralle Stern und Seriendreieckschaltung sind, alle Drehstromgeneratoren sind die Führung 12 verfügbar, die reconnectable ist und stellen Spannungs- und Phasenflexibilität zur Verfügung.
Isolierung und Schutz
Isolierung: H, Schutz: IP23
IP23 ist für optionales, aber die Nennleistung verringert 5%.
Spannungs-Regler (AVR)
Das Modell, das wir einschließlich benutzen: MX321, MX341, AS440, SX440, SX460, etc.
Wickeln
Alle Generatorständer werden zu 2/3 Neigung gewickelt.
mit langer Erfahrung in der Wechselstromerzeugung des Herstellungsgenerators/.
Generator schwanzlos für aksa Generator Wicklung
Alle Generatorständer werden zu 2/3 Neigung gewickelt.
Generator schwanzlos für aksa Generator Erstreckungs6,5 --1200KW
für höchste Vollkommenheit oder Bereitschaftsgebrauch, mehr als 50 verschiedene Modelle, mit Frequenz 50Hz oder 60Hz, einzelnes Lager oder doppeltes Lager, Bürste oder schwanzloses, selbsterregt. Wimmelt von fast jedem Modell auf Lager.
Warum man Generator/Generator Werna wählt?
1. 100% kupferner Wickeldraht
2. Und schnellen Lieferung in der auf Lager
3. Zweijährige Garantie
4. Beste Qualität und konkurrenzfähiger Preis
5. Zweifaches Vakuumimprägnierungseintauchen
6. starkes Qualitätskontrollteam
7. CER, ISO9001
8. Guter Kundendienst
Mr. Terry
sales manager
E-Mail-Adresse:
terry@werna.cn
Tel.:
+86 13921153926
Skype:
lqcterry
Jetzt Anfragen
Verwandte Produkte
einphasiges 65kw/65kva Wechselstromerzeugung mit AVR für -Generator-Satz
65kw / 65kva Single Phase AC Generator With AVR For Generator Set Quick detail: Name ALTERNATOR Brand Name WERNA Color According to the international standard color card Feature AC brushless synchronous excitation alternator Power 65kw Certificate CE,ISO9001,SASO Specication: manufacture Wuxi City ...
Beste Preis erhalten
elektrische Generatoren Wechselstroms 1500rpm 400kw/500kva für Cummins-Generator-Satz
1500rpm AC Electric Alternators 400kw / 500kva For Cummins Generator Set Quick detail: Name ALTERNATOR Brand Name WERNA Color According to the international standard color card Feature AC brushless synchronous excitation alternator Power 400KW Certificate CE,ISO9001,SASO Specication: manufacture ...
Beste Preis erhalten
110V | synchroner schwanzloser doppelter Generator des Lager-690V 40kw/50kva
110V ~ 690V Synchronous Brushless Double Bearing Alternator 40kw / 50kva Quick detail: Place of Origin: WUXI CHINA Brand Name: WERNA Model Number: WR224E Output Type: AC Three Phase Speed: 1500rpm/ 1800rpm Frequency: 50hz/60hz Rated Power: 40kw/50kva Rated Voltage: 110V-690V WARRANTY: Two year Color...
Beste Preis erhalten
300kw/375kva 3 Phasen-schwanzloser Generator-Synchronisierungs-Dynamo IP23
300kw / 375kva 3 Phase Brushless Alternator Synchronization Dynamo IP23 Quick detail: Place of Origin: WUXI CHINA Brand Name: WERNA Model Number: WR444FS Output Type: AC Three Phase Speed: 1500rpm/ 1800rpm Frequency: 50hz/60hz Rated Power: 300kw/375kva Rated Voltage: 110V-690V WARRANTY: Two year ...
Beste Preis erhalten
Anfrage senden
Name *
Name der Firma
Telefonnummer
E-Mail-Adresse *
Nachricht *
Jetzt einreichen
Komm in Kontakt.
Haben Sie Fragen oder benötigen Sie ein Angebot? Kontaktieren Sie uns jetzt!
Jetzt Anfragen
Wuxi Werna Alternator Co., Ltd.
Unser Erfolg beruht auf fortschrittlicher Technologie, hoher Qualität, angemessenen Preisen und zufriedenem Service.
Schnelllinks
Zu Hause
Über uns
Produkte
Kontakt mit uns
Sitemap
Datenschutzrichtlinie
Kontaktdetails
Webseite:
brushlessacgenerator.com
Anschrift:
No.13Chunsun-Weststraße, wirtschaftliches Entwicklungsgebiet Xishan, Wuxi-Stadt
Fabrik:
No.13Chunsun-Weststraße, wirtschaftliches Entwicklungsgebiet Xishan, Wuxi-Stadt
E-Mail-Adresse:
terry@werna.cn
Tel.:
86-510-88261858-303
Fax:
86-510-88260858
Std:
8:00-17:00
Urheberrecht © 2014-2026 Wuxi Werna Alternator Co., Ltd.. - Alle.
Alle Rechte vorbehalten.
Hinterlassen Sie eine Nachricht
Wir rufen Sie bald zurück!
Ihre Nachricht muss zwischen 20 und 3.000 Zeichen lang sein!
Bitte überprüfen Sie Ihre E-Mails!
EINREICHEN
Mehr Informationen ermöglichen eine bessere Kommunikation.
Herr.
Herr.
Frau
- Ich weiß.
Erfolgreich übermittelt!
Wir rufen Sie bald zurück!
- Ich weiß.
Hinterlassen Sie eine Nachricht
Wir rufen Sie bald zurück!
Ihre Nachricht muss zwischen 20 und 3.000 Zeichen lang sein!
Bitte überprüfen Sie Ihre E-Mails!
EINREICHEN
Bitte hinterlassen Sie Ihre richtige E-Mail-Adresse und detaillierte Anforderungen (20-3000 Zeichen).
- Ich weiß.
