URL: https://power-gensets.com/pdf/50Hz/TX/TX3300/TX3300T.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-7-diesel-generators.html

Excellent Power Solution
| TX3300T | 50Hz POWERED BY MTU SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TX3300T
| Power(ESP) | kVA/kw | 3300/2640
| Power(PRP) | kVA/kw | 3000/2400
| Starter Voltage | V | 24
| Rated Current | A | 4763
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | g/kWh | 192g/kWh
| Fuel Tank Capacity | Litre
| Noise level | dB(A)@1m
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H )
Weight
| Open Type | 6535mm×2575mm×3035mm
Silent Type
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: STAMFORD , LVSI 804T | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: MTU , 20V4000G34F | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： MTU
| Model | 20V4000G34F
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 20 / 90°V
| Displacement | 95.4 L
| Bore and Stroke | 170 mm×210 mm
| Compression ratio | 16.4 ：1
| Max. stand by power at rated RPM | 2849Kw
| Frequency regulation , steady state | ±0.25 %
| Governor : type | Electronic
| Aspiration and Cooling | Turbocharged & Air-to-air
Cooled
Exhaust System
| Exhaust gas flow | 8.78m³/s
| Exhaust temperature | 585℃
| Max back pressure | 85mbar
Fuel System
| Fuel consumption100% (of the Prime Power) | 192g/kWh
| Fuel consumption75% (of the Prime Power) | 192g/kWh
| Fuel consumption50% (of the Prime Power) | 200g/kWh
| Fuel consumption25% (of the Prime Power) | 224g/kWh
Oil system
| Total oil capacity w/filters | 390 L
Air intake
| Engine air flow | 3.2m3/s
Coolant System
| Radiator & engine capacity | 205 L
| Max water temperature | 100°C
| Coolant flow | 80m³/h
|  | MTU engines from Germany.
|  | High pressure common rail，Excellent Engine management Map control
System，Excellent Engine Turbocharged and cooling technology, Excellent
fuel efficiency and higher emission.
|  | Only MTU engine can operation under an altitude of 3000m without power
Derating.
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
Manufacturer： STAMFORD
| Type | LVSI 804T
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | PMG
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | MA330
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6
FEATURES
 Utilising wire-wound* (random-wound) technology
 Environment alternators are the industry benchmark for all generator
set configurations.
 Brushless excitation with AVR
 IP21, IP22, IP23, IP44 enclosure protection.
 The ideal solution for marine/offshore, UPS, telecoms, basic and
advanced protection, construction and other continuous or standby
power applications.
/
/
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
