URL: https://power-gensets.com/1-7-diesel-generators.html
Accessed: 2026-11-13

2001-4000kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
2001-4000kW
Diesel Generators
Diesel Generators
2001-4000kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016-61TRG3
Technical Documents
TP2500T
TP2500L
TX2750
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2680kVA 2144kW
Prime Power : 2500kVA 2000kW
Engine Type : MTU Engine 20V4000G14F
Technical Documents
TX2750T
TX2750L
TX3000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 3070kVA 2456kW
Prime Power : 2790kVA 2232kW
Engine Type : MTU Engine 20V4000G24F
Technical Documents
TX3000T
TX3000L
TX3300
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 3300kVA 2640kW
Prime Power : 3000kVA 2400kW
Engine Type : MTU Engine 20V4000G34F
Technical Documents
TX3300T
TX3300L
TB2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Engine Type : Baudouin Engine 20M33G2500/5
Technical Documents
TB2500T
TB2500L
TX2500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 2544kVA 2035kW
Prime Power : 2313kVA 1850kW
Engine Type : MTU Engine 16V4000G14S
Technical Documents
TX2500TS
TX2500LS
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
