URL: https://power-gensets.com/pdf/50Hz/TP/TP1375/TP1375T.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-6-diesel-generators.html

Excellent Power Solution
| TP1375T | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TP1375T
| Power(ESP) | kVA/kw | 1345/1076
| Power(PRP) | kVA/kw | 1250/1000
| Rated Voltage | V | 400
| Rated Current | A | 1942
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | Litre/hour | 258
| Fuel Tank Capacity | Litre
N/A
| Noise level | dB(A)@1m | Silent Type: 85±2
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H )
Weight
| Open Type | 4811mm*1977mm*2448mm | 9234 Kg
| Silent Type | 12192mm*2438mm*2896mm | 16184 Kg
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: STAMFORD,S6L1D-G41 | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine:PERKINS , 4012-46TWG2A | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： PERKINS
| Model | 4012-46TWG2A
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 12/60° V
| Displacement | 45.842L
| Bore and Stroke | 160mm ×190mm
| Compression ratio | 13.0: 1
| Max. stand by power at rated RPM | 1217KW
| Frequency regulation , steady state | ≤0.25%
| Governor : type | Electrical
Exhaust System
| Exhaust gas flow | 230L/min
| Exhaust temperature | 422°C
| Max back pressure | 3kpa
Fuel System
| Fuel consumption100% (of the Prime Power) | 258L
| / | h
| Fuel consumption75% (of the Prime Power) | 196L
| / | h
| Fuel consumption50% (of the Prime Power) | 141L
| / | h
| Fuel consumption110% (of the Prime Power) | 287L
| / | h
Oil system
| Total oil capacity w/filters | 177L
Air intake
| Engine air flow | 109L/min
Coolant System
| Radiator & engine capacity | 196 L
| Max water temperature | 98°C
| Thermostat | 71-85°C
|  | Perkins engines with fast and reliable cold boost.
|  | Advanced technology on burning Combustion optimization, low fuel
consumption and low noise, emission meets German TALuft standard.
|  | Reasonable coupling creates best compounding function, provides
reliable and high-performance power products.
|  | Integrated structure of generator with fuel tank and base frame and
internal high-efficiency anti-vibration.
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
Manufacturer： STAMFORD
| Type | S6L1D-G41
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | PMG
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | MX321
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6
FEATURES
 Utilising wire-wound* (random-wound) technology
 Environment alternators are the industry benchmark for all generator
set configurations.
 Brushless excitation with AVR
 IP21, IP22, IP23, IP44 enclosure protection.
 The ideal solution for marine/offshore, UPS, telecoms, basic and
advanced protection, construction and other continuous or standby
power applications.
STANDARDS
-GB755，BS5000 part three,VDE0530，NEMA MG1-22，IEC-34，
CSA C22-100 and AS1359
-All alternators are manufactured in ISO 9001 and ISO 14001
environments.
Note: All data sheets are for reference only and subject to change
without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
