URL: https://power-gensets.com/1-6-diesel-generators.html
Accessed: 2026-10-28

1001-2000kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
1001-2000kW
Diesel Generators
Diesel Generators
1001-2000kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4012-46TWG2A
Technical Documents
TP1375L
TP1375T
TP1375Z
TP1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4012-46TAG2A
Technical Documents
TP1650L
TP1650T
TP1650Z
TP2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2000kVA 1600kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016TAG2A
Technical Documents
TP2250T
TP2250L
TP2250Z
TP2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016-61TRG3
Technical Documents
TP2500T
TP2500L
TY1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VTD1680-D30
Technical Document
TY1375Z
TY1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1660kVA 1328kW
Prime Power : 1500kVA 1200kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VC2070-D31
Technical Document
TY1650Z
TY2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC16VC3000-D31
TMC1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Emission Standard : China Stage III
Engine Type : SME Engine S12R-PTAA2-C
Technical Documents
TMC1650T
TMC1650L
TMC1650Z
TMC1900
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1873kVA 1498kW
Prime Power : 1710kVA 1370kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTA-C
Technical Documents
TMC1900T
TMC1900L
TMC1900Z
TMC2000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2000kVA 1600kW
Prime Power : 1875kVA 1500kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTA2-C
Technical Documents
TMC2000T
TMC2000L
TMC2000Z
TMC2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2000kVA 1600kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTAA2-C
Technical Documents
TMC2250T
TMC2250L
TMC2250Z
TMC2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2273kVA 1818kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R2-PTAW-C
Technical Documents
TMC2500T
TMC2500L
TX1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Engine Type : MTU Engine 18V2000G26F
Technical Documents
TX1375L
TX1375T
TX1375Z
TX1500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1500kVA 1200kW
Prime Power : 1365kVA 1092kW
Engine Type : MTU Engine 12V4000G14RF
Technical Documents
TX1500T
TX1500L
TX1500Z
TX2000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1980kVA 1584kW
Prime Power : 1800kVA 1440kW
Engine Type : MTU Engine 12V4000G24F
Technical Documents
TX2000T
TX2000L
TX2000Z
TX2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2080kVA 1664kW
Engine Type : MTU Engine 16V4000G14F
Technical Documents
TX2250T
TX2250L
TX2250Z
TB1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Engine Type : Baudouin Engine 12M33G1650/5
Technical Documents
TB1650T
TB1650L
TP1375 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1375kVA 1100kW
Prime Power : 1250kVA 1000kW
Engine Type : Perkins Engine 4012-46TWG2A
Technical Documents
TP1375TS
TP1375LS
TP1650 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1675kVA 1330kW
Prime Power : 1500kVA 1200kW
Engine Type : Perkins Engine 4012-46TAG2A
Technical Document
TP1650LS
TP1375 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1350kVA 1080kW
Prime Power : 1250kVA 1000kW
Engine Type : Perkins Engine 4012-46TWG2A
Technical Documents
TP1375TS
TP1375LS
TP1650 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1670kVA 1330kW
Prime Power : 1500kVA 1200kW
Engine Type : Perkins Engine 4012-46TAG2A
Technical Documents
TP1650TS
TP1650LS
TX1500 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1513kVA 1210kW
Prime Power : 1375kVA 1100kW
Engine Type : MTU Engine 18V2000G85
Technical Documents
TX1500TS
TX1150LS
TX1500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1500kVA 1200kW
Prime Power : 1375kVA 1100kW
Engine Type : MTU Engine 18V2000G85
Technical Documents
TX1500TS
TX1500LS
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
