URL: https://power-gensets.com/1-5-diesel-generators.html
Accessed: 2026-10-28

700-1000kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
700-1000kW
Diesel Generators
Diesel Generators
700-1000kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP880
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 900kVA 718kW
Prime Power : 800kVA 641kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4006-23TAG3A
Technical Documents
TP880T
TP880L
TP880Z
TP1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1100kVA 880kW
Prime Power : 1000kVA 800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4008TAG2
Technical Documents
TP1100T
TP1100L
TP1100Z
TX1000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1001kVA 801kW
Prime Power : 910kVA 728kW
Engine Type : MTU Engine 16V2000G25
Technical Documents
TX1000T
TX1000L
TX1000Z
TX1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1100kVA 880kW
Prime Power : 1000kVA 800kW
Engine Type : MTU Engine 16V2000G65
Technical Documents
TX1100T
TX1100L
TX1100Z
TB1000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1000kVA 800kW
Prime Power : 900kVA 720kW
Engine Type : Baudouin Engine 12M26G1000/5
Technical Documents
TB1000T
TB1000L
TB1120
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1120kVA 898kW
Prime Power : 1020kVA 816kW
Engine Type : Baudouin Engine 12M26G1100/5
Technical Documents
TB1120T
TB1120L
TY1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1125kVA 900kW
Prime Power : 1000kVA 800kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VTD1350-D30
Technical Document
TY1100Z
TP1100 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1100kVA 875kW
Prime Power : 1000kVA 800kW
Engine Type : Perkins Engine 4008TAG2
Technical Documents
TP1100TS
TP1100LS
TP1100ZS
TP1100 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1080kVA 864kW
Prime Power : 1000kVA 800kW
Engine Type : Perkins Engine 4008TAG2
Technical Documents
TP1100TS
TP1100LS
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
