URL: https://power-gensets.com/pdf/50Hz/TMC/TMC2500/TMC2500L.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-6-diesel-generators.html

Excellent Power Solution
| TMC2500L | 50Hz POWERED BY MITSUBISHI SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TMC2500L
| Power(ESP) | kVA/kw | 2500/2000
| Power(PRP) | kVA/kw | 2273/1818
| Rated Voltage | V | 400
| Rated Current | A | 3609
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | Litre/hour | 547 L / h
| Fuel Tank Capacity | Litre
| Noise level | dB(A)@1m | ≤85
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H
| ) | Weight
Open Type
Silent Type
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: LEROY SOMER , LSA 52.3 L9 | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: SME , S16R2-PTAW-C | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
| Excellent | Power
Solution
ENGINE Specification
Manufacturer： SME
| Model | S16R2-PTAW-C
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 16/60°V
| Displacement | 79.9 L
| Bore and Stroke | 170 mm×220 mm
| Compression ratio | 14.1 ：1
| Max. stand by power at rated RPM | 2176 KW
| Frequency regulation , steady state | ±0.25 %
| Governor : type | Electrical
| Aspiration and Cooling | Turbo-charged , After cooler
Exhaust System
| Exhaust gas flow | 506m³/min
| Max back pressure | 600mm H₂ O
Fuel System
| Fuel consumption100% (of the Prime Power) | 547
| L | /
h
| Fuel consumption75% (of the Prime Power) | 395
| L | /
h
| Fuel consumption50% (of the Prime Power) | 272
| L | /
h
| Fuel consumption25% (of the Prime Power) | 151
| L | /
h
Oil system
| Total oil capacity w/filters | 290 L
Air intake
| Engine air flow | 191 m³/min
Coolant System
| Engine capacity | 190 L
| Max water temperature | 98℃
| Thermostat | 71-85℃
| Coolant flow | 1650L/min
|  | SME engines with high-strength design,
working endurably, stably
and reliably.
|  | Tolerance for impact resistance and output
sufficient.
|  | Low fuel consumption, low vibration and
noise, simple and low cost
maintenance.
| Note: All data sheets are for reference | only
and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
| Manufacturer： LEROY | SOMER
| Type | LSA 52.3 L9
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | AREP + PMI
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | R449
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6/12
FEATURES
•Tight control of procedures right from the initial sales offering through
to delivery to the customer, including the design process, manufacturing
start-up and production.
•A total quality policy based on making continuous progress in
improving operational procedures, involving all departments in the
company in order to give customer satisfaction as regards delivery
times, conformity and cost.
•Indicators used to monitor process performance.
•Corrective actions and advancements with tools such as FMECA,
QFD, MAVP,
•MSP/MSQ and Hoshin type improvement workshops on flows, process
re-engineering, plus Lean Manufacturing and Lean Office.
•Annual surveys, opinion polls and regular visits to customers in order
to ascertain and detect their expectations.
STANDARDS
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004
on request and depending on voltages, marine.
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | and power factor for generator
|  | Auto, manual and remote start/stop modes with night
|  | Monitors engine safety parameters like lube oil
| restriction option | pressure,engine temperature, fuel level and more
|  | 17 inputs, configurable
|  | Monitors telecom site battery backup level and shelter
|  | 5 resistive
temperature to reduce engine running and fuel
|  | 2 analogue I/V
consumption at telecom tower sites
|  | 1 differential
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 9 digital
digital outputs
|  | 7 digital outputs, configurable
|  | Event log for 100 events with real time clock (RTC)
|  | Modbus over RS-485
stamps and engine running hours information
|  | Manually configurable from the controller front buttons or
|  | Counters for engine starts, engine trips, engine running
| from a PC using DEIF Smart Connect utility software | hours, genset and Mains kWh, kVAh, kvarh
|  | Backlit full graphics LCD with power saving feature for
|  | Measures mains kW, kVA
| extended battery lifetime | 
CANbus for engine communication with support for Stage
|  | Supports the battery charging alternator I/O interface | 5/ Tier 4 Final
|  | Supports Auto mode (site battery monitoring, AMF,
KEY FUNCTIONS
| remote start/stop, auto exercise and cyclic) and manual | 
LCD display
| running modes | 
True RMS voltage and current monitoring
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | RS-485 base communication
| measurement | 
Monitoring of engine and alternator parameters
|  | Auto exercise mode (2 events) to start and stop the genset
|  | Fully configurable inputs and outputs for a wide range of
| for a preconfigured time | functions
|  | Monitors 1-phase/3-phase voltage, frequency, load current
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
