URL: https://power-gensets.com/1-4-diesel-generators.html
Accessed: 2026-10-28

400-699kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
400-699kW
Diesel Generators
Diesel Generators
400-699kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 500kVA 400kW
Prime Power : 450kVA 360kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2506C-E15TAG1
Technical Documents
TP500T
TP500L
TP500Z
TP550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2506C-E15TAG2
Technical Documents
TP550T
TP550L
TP550Z
TP660
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 650kVA 520kW
Prime Power : 591kVA 473kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2806C-E18TAG1A
Technical Documents
TP660L
TP660T
TP660Z
TP700
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 700kVA 560kW
Prime Power : 650kVA 520kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2806A-E18TAG2
Technical Documents
TP700L
TP700T
TP700Z
TS550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : SDEC Engine SC25G690D2
TY825
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 825kVA 660kW
Prime Power : 750kVA 600kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC6TD1000-D30
Technical Document
TY825Z
TB550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Baudouin Engine 6M21G550/5
Technical Documents
TB550T
TB550L
TP500 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 390kVA 310kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
TP550 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Perkins Engine 2506C-E15TAG1
TP500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 500kVA 400kW
Prime Power : 438kVA 350kW
Engine Type : Perkins Engine 2206A-E13TAG6
TP550 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Perkins Engine 2506C-E15TAG1
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
