URL: https://power-gensets.com/pdf/50Hz/TX/TX1375/TX1375Z.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-6-diesel-generators.html

Excellent Power Solution
| TX1375Z | 50Hz POWERED BY MTU SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TX1375Z
| Power(ESP) | kVA/kw | 1350/1080
| Power(PRP) | kVA/kw | 1250/1000
| Starter Voltage | V | 24
| Rated Current | A | 1949
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | g/kWh | 189
| Fuel Tank Capacity | Litre
| Noise level | dB(A)@1m | ≤87
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H )
Weight
| Open Type | 4845mm*2015mm*2350mm | 14270 kg
| Silent Type | 12192mm*2438 mm*2896mm | 21220 kg
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: SINOCOX, SMF450B | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: MTU , 18V2000G26F | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： MTU
| Model | 18V2000G26F
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 18 / 90°V
| Displacement | 40.2 L
| Bore and Stroke | 135 mm×156 mm
| Compression ratio | 17.5 ：1
| Max. stand by power at rated RPM | 1212 KW
| Frequency regulation , steady state | ±0.25 %
| Governor : type | Electronic
| Aspiration and Cooling | Turbocharged & Air-to-air
Cooled
Exhaust System
| Exhaust gas flow | 3.85 m³/s
| Exhaust temperature | 500℃
| Max back pressure | 50mbar
Fuel System
| Fuel consumption100% (of the Prime Power) | 189g/kWh
| Fuel consumption75% (of the Prime Power) | 189g/kWh
| Fuel consumption50% (of the Prime Power) | 196g/kWh
| Fuel consumption25% (of the Prime Power) | 220g/kWh
Oil system
| Total oil capacity w/filters | 122 L
Air intake
| Engine air flow | 1.47 m³/s
Coolant System
| Engine capacity | 73 L
| Max water temperature | 95°C
| Coolant flow | 46.3m³/h
|  | MTU engines from Germany.
|  | High pressure common rail，Excellent Engine management Map control
System，Excellent Engine Turbocharged and cooling technology, Excellent
fuel efficiency and higher emission.
|  | Only MTU engine can operation under an altitude of 3000m without power
Derating.
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
| ALTERNATOR | Specification
Manufacturer：SINOCOX
| Type | SMF450B
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | PMG
| lnsulation : class , temperature | rise
H / H
| Degree of protection | IP23
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6
FEATURES
 Class H insulation system
 selectable winding,To meet the demand of the bad
environment
 12 Lead Reconnect, able for different voltage, meet the
demand of different countries and regions
 2/3 pitch windings restrain the content of harmonious
 Different Excitation Systems for different load demand
 Ip23 standard protection,IP44 for option
 Provide single bearing or double bearing
STANDARDS
-IEC60034,NEMA MG1-32,ISO8528,CSA
C22.2-100,VDE 0530,GB755
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | and power factor for generator
|  | Auto, manual and remote start/stop modes with night
|  | Monitors engine safety parameters like lube oil
| restriction option | pressure,engine temperature, fuel level and more
|  | 17 inputs, configurable
|  | Monitors telecom site battery backup level and shelter
|  | 5 resistive
temperature to reduce engine running and fuel
|  | 2 analogue I/V
consumption at telecom tower sites
|  | 1 differential
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 9 digital
digital outputs
|  | 7 digital outputs, configurable
|  | Event log for 100 events with real time clock (RTC)
|  | Modbus over RS-485
stamps and engine running hours information
|  | Manually configurable from the controller front buttons or
|  | Counters for engine starts, engine trips, engine running
| from a PC using DEIF Smart Connect utility software | hours, genset and Mains kWh, kVAh, kvarh
|  | Backlit full graphics LCD with power saving feature for
|  | Measures mains kW, kVA
| extended battery lifetime | 
CANbus for engine communication with support for Stage
|  | Supports the battery charging alternator I/O interface | 5/ Tier 4 Final
|  | Supports Auto mode (site battery monitoring, AMF,
KEY FUNCTIONS
| remote start/stop, auto exercise and cyclic) and manual | 
LCD display
| running modes | 
True RMS voltage and current monitoring
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | RS-485 base communication
| measurement | 
Monitoring of engine and alternator parameters
|  | Auto exercise mode (2 events) to start and stop the genset
|  | Fully configurable inputs and outputs for a wide range of
| for a preconfigured time | functions
|  | Monitors 1-phase/3-phase voltage, frequency, load current
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
