URL: https://power-gensets.com/1-3-diesel-generators.html
Accessed: 2026-10-28

200-399kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
200-399kW
Diesel Generators
Diesel Generators
200-399kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1206A-E70TTAG3
Technical Documents
TP275T
TP275L
TP275Z
TP385
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 384kVA 307kW
Prime Power : 348kVA 278kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1706A-E93TAG2
Technical Documents
TP385T
TP385L
TP385Z
TSO275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : SDEC Engine 6DTAA8.9-G22
TS275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : SDEC Engine SC9D340D2
TY275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC6MK350-D30
Technical Document
TY275Z
TB275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : Baudouin Engine 6M16G275/5
Technical Documents
TB275T
TB275L
TP385 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 390kVA 310kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
Technical Documents
TP385TS
TP385LS
TP385ZS
TP385 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 385kVA 308kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
Technical Documents
TP385TS
TP385LS
TW440 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 444kVA 355kW
Prime Power : 402kVA 321kW
Engine Type : Doosan Engine P158LE-1
TW440 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 444kVA 355kW
Prime Power : 402kVA 321kW
Engine Type : Doosan Engine P158LE-1
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
