URL: https://power-gensets.com/pdf/50Hz/TB/TB1650/TB1650T.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-6-diesel-generators.html

Excellent Power Solution
| TB1650T | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TB1650T
| Power(ESP) | kVA/kw | 1650/1320
| Power(PRP) | kVA/kw | 1500/1200
| Starter Voltage | V | 24
| Rated Current | A | 2382
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | L / h | 324L / h
| Fuel Tank Capacity | L
| Noise level | dB(A)@1m
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H
| ) | Weight
Open Type
Silent Type
STANDARDS:
| Genset: GB/T2820—2009,ISO8528 | CONFIGURATION:
| Alternator: STAMFORD , S7L1D-C41 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Diesel Engine: BAUDOUIN , 12M33G1650/5 | tank), shock absorber, air inlet system, control box (including mains floating
| Standby Power: Continues running at variable load for duration of an | charge), plastic fan blades (when the engine and water tank do not bring).
| emergency. No overload is permitted on these ratings. | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| Prime Power: Continues running at variable load for unlimited periods | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| with 10% overload available for 1 hour in any 12 hour period. | switch box (with switch), power switch, the water level sensor, motor anti
condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： BAUDOUIN
| Model | 12M33G1650/5
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 12/V
| Displacement | 39.2L
| Bore and Stroke | 150mm×185mm
| Compression ratio | 15 : 1
| Max. stand by power at rated RPM | 1450KW
| Frequency regulation , steady state | ≤±0.5%
| Governor : type | Electronic
| Aspiration and Cooling | Turbocharged and Aftercooled
Exhaust System
| Exhaust gas flow | 334.9m3/min
| Exhaust temperature before turbocharger | ≤ 700°C
| Max back pressure | 75mBar
Fuel System
| Fuel consumption100% (of the Prime Power) | 324L / h
| Fuel consumption75% (of the Prime Power) | 234.2L / h
| Fuel consumption50% (of the Prime Power) | 156.1L / h
| Fuel consumption110% (of the Prime Power) | 354.2L / h
Oil system
| Total oil capacity w/filters | 160L
Air intake
| Engine air flow | 101.1m³/min
Coolant System
| Engine capacity | 83 L
| Max water temperature | 103°C
| Thermostat | 76-88°C
|  | Core-technology of self-developed ECU which guarantee information
safety.
|  | High reliability , super-long overhaul period for 32000h，superior
starting performance
|  | Professional application & integration capabilities for gen-sets ，
satisfying high-end users such as data cente.
|  | Have kinds of domestic product certification
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
Manufacturer： STAMFORD
| Type | S7L1D-C41
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | PMG
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | MX321
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6
FEATURES
 Utilising wire-wound* (random-wound) technology
 Environment alternators are the industry benchmark for all generator
set configurations.
 Brushless excitation with AVR
 IP21, IP22, IP23, IP44 enclosure protection.
 The ideal solution for marine/offshore, UPS, telecoms, basic and
advanced protection, construction and other continuous or standby
power applications.
STANDARDS
-GB755，BS5000 part three,VDE0530，NEMA MG1-22，IEC-34，
CSA C22-100 and AS1359
-All alternators are manufactured in ISO 9001 and ISO 14001
environments.
Note: All data sheets are for reference only and subject to change
without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
