URL: https://power-gensets.com/1-2-diesel-generators.html
Accessed: 2026-10-28

101-199kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
101-199kW
Diesel Generators
Diesel Generators
101-199kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP165
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1106A-70TAG2
Technical Documents
TP165T
TP165L
TP165Z
TP220
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 220kVA 176kW
Prime Power : 200kVA 160kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1106A-70TAG4
Technical Documents
TP220T
TP220TS
TP220L
TP220LS
TP220Z
TP220ZS
TSO165
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 161kVA 129kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G22
TW220
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 220kVA 176kW
Prime Power : 200kVA 160kW
Engine Type : Doosan Engine P086TI
TB110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Engine Type : Baudouin Engine 4M10G110/5
Technical Documents
TB110T
TB110L
TP220 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 219kVA 175kW
Prime Power : 197kVA 158kW
Engine Type : Perkins Engine 1106A-70TAG3
Technical Documents
TP220TS
TP220LS
TP220ZS
TP220 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 212.5kVA 170kW
Prime Power : 197kVA 158kW
Engine Type : Perkins Engine 1106A-70TAG3
Technical Documents
TP220TS
TP220LS
TS0165 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G21
Technical Document
TSO165ZS
TS0165 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G21
Technical Document
TSO165ZS
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
