URL: https://power-gensets.com/1-1-diesel-generators.html
Accessed: 2026-11-13

0-100kW Diesel Generator Set | Genset Manufacturer | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
0-100kW
Diesel Generators
Diesel Generators
0-100kW
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
TP22
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 22kVA 18kW
Prime Power : 20kVA 16kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 404A-22G1/404D-22G
Technical Documents
TP22T-404A-22G1
TP22T-404D-22G
TP22L-404A-22G1
TP22L-404D-22G
TP22Z-404A-22G1
TP22Z-404D-22G
TP33
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 33kVA 26kW
Prime Power : 30kVA 24kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33G
Technical Documents
TP33T
TP33L
TP33Z
TP50
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 49.5kVA 40kW
Prime Power : 45kVA 36kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33TG1
Technical Documents
TP50T
TP50L
TP50Z
TP66
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 66kVA 53kW
Prime Power : 60kVA 48kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33TG2
Technical Documents
TP66T
TP66L
TP66Z
TP110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1104C-44TAG2
Technical Documents
TP110T
TP110L
TP110Z
TS88
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 44kVA 35kW
Prime Power : 80kVA 64kW
Engine Type : SDEC Engine SC4H115D2
TS125
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 124kVA 98.8kW
Prime Power : 112.5kVA 90kW
Engine Type : SDEC Engine SC4H160D2
TSO115
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 115.5kVA 92kW
Prime Power : 105kVA 84kW
Emission Standard : China Stage III
Engine Type : SDEC Engine 4HTAA4.3-G34
TY110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC4A140-D30
Technical Document
TY1100Z
TB44
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 44 kVA 35kW
Prime Power : 40kVA 32 kW
Engine Type : Baudouin Engine 4M06G44/5
Technical Documents
TB44T
TB44L
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
