URL: https://power-gensets.com/pdf/50Hz/TB/TB1000/TB1000L.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-5-diesel-generators.html

Excellent Power Solution
| TB1000L | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TB1000L
| Power(ESP) | kVA/kw | 1000/800
| Power(PRP) | kVA/kw | 900/720
| Starter Voltage | V | 24
| Rated Current | A | 1443
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | L / h | 195.5L / h
| Fuel Tank Capacity | L
| Noise level | dB(A)@1m
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H
| ) | Weight
Open Type
Silent Type
STANDARDS:
| Genset: GB/T2820—2009,ISO8528 | CONFIGURATION:
| Alternator: LEROYSOMER , TAL-A49-D | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Diesel Engine: BAUDOUIN , 12M26G1000/5 | tank), shock absorber, air inlet system, control box (including mains floating
| Standby Power: Continues running at variable load for duration of an | charge), plastic fan blades (when the engine and water tank do not bring).
| emergency. No overload is permitted on these ratings. | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| Prime Power: Continues running at variable load for unlimited periods | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| with 10% overload available for 1 hour in any 12 hour period. | switch box (with switch), power switch, the water level sensor, motor anti
condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： BAUDOUIN
| Model | 12M26G1000/5
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 12/V
| Displacement | 31.8L
| Bore and Stroke | 150mm×150mm
| Compression ratio | 15.7 : 1
| Max. stand by power at rated RPM | 902KW
| Frequency regulation , steady state | ≤±0.5%
| Governor : type | Electrical
| Aspiration and Cooling | Turbocharged and Aftercooled
Exhaust System
| Exhaust gas flow | 166.3m3/min
| Exhaust temperature before turbocharger | ≤ 750°C
| Max back pressure | 75mBar
Fuel System
| Fuel consumption100% (of the Prime Power) | 195.5L
| / | h
| Fuel consumption75% (of the Prime Power) | 146.5L
| / | h
| Fuel consumption50% (of the Prime Power) | 100.8L
| / | h
| Fuel consumption110% (of the Prime Power) | 218.9L
| / | h
Oil system
| Total oil capacity w/filters | 114L
Air intake
| Engine air flow | 66.2m³/min
Coolant System
| Engine capacity | 83 L
| Max water temperature | 103°C
| Thermostat | 77-87°C
|  | Core-technology of self-developed ECU which guarantee information
safety.
|  | High reliability , super-long overhaul period for 32000h，superior
starting performance
|  | Professional application & integration capabilities for gen-sets ，
satisfying high-end users such as data cente.
|  | Have kinds of domestic product certification
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
| Manufacturer： LEROY | SOMER
| Type | TAL-A49-D
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | SHUNT
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | R150
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6/12
FEATURES
•Tight control of procedures right from the initial sales offering through
to delivery to the customer, including the design process, manufacturing
start-up and production.
•A total quality policy based on making continuous progress in
improving operational procedures, involving all departments in the
company in order to give customer satisfaction as regards delivery
times, conformity and cost.
•Indicators used to monitor process performance.
•Corrective actions and advancements with tools such as FMECA,
QFD, MAVP,
•MSP/MSQ and Hoshin type improvement workshops on flows, process
re-engineering, plus Lean Manufacturing and Lean Office.
•Annual surveys, opinion polls and regular visits to customers in order
to ascertain and detect their expectations.
STANDARDS
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004
on request and depending on voltages, marine.
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
