URL: https://power-gensets.com/3-1-6-baudouin-diesel-engine-series.html
Accessed: 2026-11-13

Diesel Generator Sets with Baudouin Engines | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
Baudouin Diesel Engine Series
Diesel Generator Sets with Baudouin Engines, TB Series
Diesel Generator Sets with Baudouin Engines, TB Series
TB series diesel generator sets are powered by Baudouin engines.
Power range 20kVA-2750kVA
Adopting Baudouin engines, having a reputation for high quality and high adaptability;
Engine power performance, economic efficiency and serviceability have reached the international advanced level;
High reliability design, resulting in extended maintenance intervals;
High pressure common rail fuel injection technology, operating at 2200bar;
New generation WISE series control system;
High efficiency, high pressure ratio supercharging technology;
Low temperature water-air intercooling technology;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
TC series, TP series, TY series and TMC series diesel generator sets are all compliant with national TLC certificates.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final emission standards
EC Stage: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV emission standards
China (Nonroad): Stage II, Stage III emission standards
Other Features
Optional ATS (Automatic Transfer Switch) automatically switches between the diesel generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple diesel generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TB20 | 20 | 16 | 18 | 15 | 4M06G20/5 | 2.3 | 4.7 | 1425*680*1140 | 2396*1056*1723
| TB25 | 25 | 20 | 23 | 18 | 4M06G25/5 | 2.3 | 6.1 | 1460*680*1140 | 2396*1056*1723
| TB35 | 35 | 28 | 32 | 26 | 4M06G35/5 | 2.3 | 7.6 | 1580*735*1150 | 2396*1056*1723
| TB44 | 44 | 35 | 40 | 32 | 4M06G44/5 | 2.3 | 9.5 | 1600*735*1150 | 2396*1056*1723
| TB50 | 50 | 40 | 45 | 36 | 4M06G50/5 | 2.3 | 10.7 | 1565*680*1150 | 2396*1056*1723
| TB55 | 55 | 44 | 50 | 40 | 4M06G55/5 | 2.3 | 11.9 | 1585*680*1150 | 2396*1056*1723
| TB72 | 72 | 57 | 65 | 52 | 4M10G70/5 | 4.087 | 15 | 1890*785*1240 | 3146*1056*1850
| TB88 | 88 | 70 | 80 | 64 | 4M10G88/5 | 4.087 | 18.8 | 1940*785*1240 | 3146*1056*1850
| TB110 | 110 | 88 | 100 | 80 | 4M10G110/5 | 4.087 | 21.3 | 1965*791*1345 | 3146*1056*1850
| TB150 | 150 | 120 | 135 | 108 | 6M11G150/5 | 6.75 | 30.2 | 2400*860*1460 | 3436*1106*1968
| TB165 | 165 | 132 | 150 | 120 | 6M11G165/5 | 6.75 | 32.6 | 2400*860*1460 | 3436*1106*1968
| TB220 | 220 | 176 | 200 | 160 | 6M16G220/5 | 9.726 | 43.1 | 2715*1085*1615 | 3686*1256*2068
| TB250 | 250 | 200 | 230 | 184 | 6M16G250/5 | 9.726 | 50.9 | 2770*1085*1615 | 3686*1256*2068
| TB275 | 275 | 220 | 250 | 200 | 6M16G275/5 | 9.726 | 56.9 | 2770*1085*1615 | 3686*1256*2068
| TB350 | 350 | 280 | 320 | 256 | 6M16G350/5 | 9.726 | 70.5 | 2895*1135*1660 | 4366*1406*2260
| TB400 | 400 | 320 | 375 | 300 | 6M21G400/5 | 12.54 | 82.1 | 3010*1150*1715 | 4786*1356*2537
| TB440 | 440 | 352 | 400 | 320 | 6M21G440/5 | 12.54 | 85.5 | 3010*1150*1715 | 4786*1356*2537
| TB500 | 500 | 400 | 450 | 360 | 6M21G500/5 | 12.54 | 96.58 | 3055*1155*1725 | 5306*1566*2585
| TB550 | 550 | 440 | 500 | 400 | 6M21G550/5 | 12.54 | 109.5 | 3140*1285*1840 | 5306*1566*2585
| TB660 | 660 | 528 | 600 | 480 | 6M33G660/5 | 19.6 | 126.5 | 3555*1360*2085 | 6058*2438*2591
| TB715 | 715 | 572 | 650 | 520 | 6M33G715/5 | 19.6 | 136.3 | 3630*1360*2085 | 6058*2438*2591
| TB750 | 738 | 590 | 670 | 536 | 6M33G750/5 | 19.6 | 151.1 | 3630*1360*2085 | 6058*2438*2591
| TB825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 19.6 | 161.5 | 3700*1360*2085 | 6058*2438*2591
| TB900 | 900 | 720 | 815 | 652 | 12M26G900/5 | 31.8 | 173.7 | 4210*1800*2500 | /
| TB1000 | 1000 | 800 | 900 | 720 | 12M26G1000/5 | 31.8 | 195.5 | 4210*1800*2500 | /
| TB1120 | 1120 | 898 | 1020 | 816 | 12M26G1100/5 | 31.8 | 207.1 | 4330*1800*2500 | /
| TB1250 | 1230 | 984 | 1150 | 920 | 12M33G1250/5 | 39.2 | 236.2 | 4625*1925*2745 | /
| TB1400 | 1400 | 1120 | 1250 | 1000 | 12M33G1400/5 | 39.2 | 258.6 | 4720*1925*2745 | /
| TB1500 | 1500 | 1200 | 1375 | 1100 | 12M33G1500/5 | 39.2 | 296.9 | 4720*1925*2745 | /
| TB1650 | 1650 | 1320 | 1500 | 1200 | 12M33G1650/5 | 39.2 | 324 | 4755*2295*2740 | /
| TB1900 | 1873 | 1498 | 1750 | 1400 | 16M33G1900/5 | 52.3 | 364.3 | 5170*2290*2835 | /
| TB2000 | 2000 | 1600 | 1875 | 1500 | 16M33G2000/5 | 52.3 | 401 | 5170*2290*2835 | /
| TB2250 | 2250 | 1800 | 2000 | 1600 | 16M33G2250/5 | 52.3 | 485.3 | 5375*2810*3220 | /
| TB2500 | 2500 | 2000 | 2250 | 1800 | 20M33G2500/5 | 65.4 | 495 | 6685*2295*3005 | /
| TB2750 | 2750 | 2200 | 2500 | 2000 | 12M55G2750/5 | 65.65 | 513.9 | 6530*2300*3140 | /
| The sizes of the gensets shown above are approximate values that may vary. Please refer to the actual genset size. |
50Hz Generator Sets with Baudouin Engines
TB44
TB44T TB44L
TB110
TB110T TB110L
TB275
TB275T TB275L
TB550
TB550T TB550L
TB1000
TB1000T TB1000L
TB1120
TB1120T TB1120L
TB1650
TB1650T TB1650L
TC165
TB2500T TB2500L
Related Products
Perkins Diesel Engine Series
SDEC Diesel Engine Series
MTU Diesel Engine Series
SME Diesel Engine Series
Baudouin Diesel Engine Series
Yuchai Diesel Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
Perkins Gas Engine Series
Liyu Gas Engine Series
Baudouin Gas Engine Series
MAN Gas Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
