URL: https://power-gensets.com/pdf/50Hz/TP/TP500/TP500Z.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-4-diesel-generators.html

Excellent Power Solution
| TP500Z | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TP500Z
| Power(ESP) | kVA/kw | 500/400
| Power(PRP) | kVA/kw | 455/364
| Rated Voltage | V | 400
| Rated Current | A | 722
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | Litre/hour | 99
| Fuel Tank Capacity | Litre
| Open | Type :503 / Silent Type:919
| Noise level | dB(A)@7m | Silent Type: 79±2
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H )
Weight
| Open Type | 3460mm*1182mm*1987mm | 3693 Kg
| Silent Type | 5306mm*1566mm*2585mm | 4943 Kg
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: SINOCOX, SMF355B | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: PERKINS , 2506C-E15TAG1 | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： PERKINS
| Model | 2506C-E15TAG1
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 6/ L
| Displacement | 15L
| Bore and Stroke | 137 mm ×171 mm
| Compression ratio | 16: 1
| Max. stand by power at rated RPM | 451KW
| Frequency regulation , steady state | ≤0.25%
| Governor : type | Electrical
Exhaust System
| Exhaust gas flow | 94L/min
| Exhaust temperature | 550°C
| Max back pressure | 6.8kPa
Fuel System
| Fuel consumption100% (of the Prime Power) | 99L / h
| Fuel consumption75% (of the Prime Power) | 73L / h
| Fuel consumption50% (of the Prime Power) | 51L / h
| Fuel consumption110% (of the Prime Power) | 109L / h
Oil system
| Total oil capacity w/filters | 62L
Air intake
| Engine air flow | 35.8L/min
Coolant System
| Radiator & engine capacity | 58 L
| Max water temperature | 107°C
| Thermostat | 88-98°C
|  | Perkins engines with fast and reliable cold boost.
|  | Advanced technology on burning Combustion optimization, low fuel
consumption and low noise, emission meets German TALuft standard.
|  | Reasonable coupling creates best compounding function, provides
reliable and high-performance power products.
|  | Integrated structure of generator with fuel tank and base frame and
internal high-efficiency anti-vibration.
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
| Excellent | Power
Solution
| ALTERNATOR | Specification
Manufacturer：SINOCOX
| Type | SMF355B
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | Brushless SHUNT
| lnsulation : class , temperature | rise
H / H
| Degree of protection | IP23
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 12
FEATURES
|  | Class H insulation system
|  | selectable winding,To meet the demand of the bad
environment
|  | 12 Lead Reconnect, able for different voltage, meet the
demand of different countries and regions
|  | 2/3 pitch windings restrain the content of harmonious
|  | Different Excitation Systems for different load demand
|  | Ip23 standard protection,IP44 for option
|  | Provide single bearing or double bearing
STANDARDS
-IEC60034,NEMA MG1-32,ISO8528,CSA
C22.2-100,VDE 0530,GB755
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
