URL: https://power-gensets.com/3-1-7-yuchai-diesel-engine-series.html
Accessed: 2026-11-13

Diesel Generator Sets with Yuchai Engines | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
Yuchai Diesel Engine Series
Diesel Generator Sets with Yuchai Engines, TY Series
Diesel Generator Sets with Yuchai Engines, TY Series
TY series diesel generator sets are powered by Yuchai engines.
Power range 22kVA-2750kVA
Adopting Yuchai engines, featuring strong transient loading capacity, good maintainability and long service life;
Compliant with China Nonroad Stage III emission standard, the TY series generator sets are featured by high reliability, high efficiency, low noise level, as well as eco-friendly;
Precise control of fuel injection volume and abundant intake air, ensuring the full combustion and less emission of the diesel engine under different load conditions;
Meeting the requirements of Grade G3 generator set performance;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
TC series, TP series, TY series and TMC series diesel generator sets are all compliant with national TLC certificates.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final emission standards
EC Stage: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV emission standards
China (Nonroad): Stage II, Stage III emission standards
Other Features
Optional ATS (Automatic Transfer Switch) automatically switches between the diesel generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple diesel generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TY23 | 22 | 18 | 20 | 16 | 4D24G6 | 2.45 | 4.8 | 1856*835*1351.5 | 2396*1056*1723
| TY28 | 28 | 22 | 25 | 20 | 4D24G7 | 2.45 | 6 | 1856*835*1351.5 | 2396*1056*1723
| TY33 | 33 | 26 | 30 | 24 | 4D24TG2 | 2.45 | 7.3 | 1856*835*1351.5 | 2396*1056*1723
| TY41 | 41 | 33 | 38 | 30 | 4D24TG0 | 2.45 | 9.3 | 1856*835*1351.5 | 2396*1056*1723
| TY63 | 63 | 50 | 56 | 45 | YC4D80-D34 | 4.21 | 14.8 | 1856*820*1271 | 2396*1056*1723
| TY69 | 69 | 55 | 63 | 50 | YC4D90-D34 | 4.21 | 17 | 1856*835*1351.5 | 2396*1056*1723
| TY80 | 80 | 64 | 75 | 60 | YC4D105-D34 | 4.21 | 19.6 | 2400*995*1428 | 3146*1056*1850
| TY100 | 100 | 80 | 88 | 70 | YC4D120-D31 | 4.21 | 21.9 | 2350*900*1412.5 | 3146*1056*1850
| TY110 | 110 | 88 | 100 | 80 | YC4A140-D30 | 4.84 | 25.6 | 2480*1125*1412.5 | 3146*1056*1850
| TY110 | 110 | 88 | 100 | 80 | YC4D140-D31 | 4.21 | 25.6 | 2150*880*1306 | 3146*1056*1850
| TY125 | 125 | 100 | 113 | 90 | YC4A155-D30 | 4.84 | 27.1 | 2239*900*1412.5 | 3146*1056*1850
| TY125 | 125 | 100 | 113 | 90 | YC4D155-D31 | 4.21 | 27.6 | 2239*900*1412.5 | 3146*1056*1850
| TY125 | 125 | 100 | 113 | 90 | YC4A165-D30 | 4.84 | 28.3 | 2239*900*1412.5 | 3146*1056*1850
| TY150 | 150 | 120 | 138 | 110 | YC4A190-D30 | 4.84 | 31.9 | 2200*950*1436 | 3436*1106*1968
| TY165 | 163 | 130 | 150 | 120 | YC6A205-D30 | 7.25 | 35.3 | 2400*1000*1680 | 3436*1106*1968
| TY188 | 188 | 150 | 175 | 140 | YC6A230-D30 | 7.25 | 39.8 | 2450*1000*1680 | 3436*1106*1968
| TY200 | 200 | 160 | 180 | 144 | YC6A245-D30 | 7.25 | 41.8 | 2450*1000*1680 | 3436*1106*1968
| TY220 | 220 | 176 | 200 | 160 | YC6A275-D30 | 7.25 | 47.1 | 2550*980*1209 | 3686*1256*2068
| TY275 | 275 | 220 | 250 | 200 | YC6MK350-D30 | 10.34 | 57.5 | 2600*1008*1667.5 | 3686*1256*2068
| TY344 | 340 | 272 | 310 | 248 | YC6MK420-D30 | 10.34 | 68.3 | 3150*1147*1897 | 4366*1406*2260
| TY350 | 375 | 300 | 350 | 280 | YC6MK450-D30 | 10.34 | 72.6 | 3174*1147*1897 | 4366*1406*2260
| TY400 | 400 | 320 | 375 | 300 | YC6K500-D30 | 12.16 | 83 | 3200*1360*2050 | 4786*1356*2537
| TY400 | 400 | 320 | 375 | 300 | YC6K500-D31 | 12.16 | 83 | 3200*1360*2050 | 4786*1356*2537
| TY425 | 425 | 340 | 400 | 320 | YC6K520-D30 | 12.16 | 87 | 3250*1360*1995 | 4786*1356*2537
| TY500 | 500 | 400 | 450 | 360 | YC6K600-D30 | 12.94 | 101 | 3350*1360*1818 | 5306*1566*2585
| TY550 | 550 | 440 | 500 | 400 | YC6T660-D31 | 16.35 | 113.8 | 3630*1460*2050 | 5306*1566*2585
| TY625 | 625 | 500 | 563 | 450 | YC6TD780-D31 | 19.6 | 137 | 3650*1460*2000 | 6058*2438*2591
| TY690 | 688 | 550 | 625 | 500 | YC6TD840-D31 | 19.6 | 144.5 | 3680*1670*2029 | 6058*2438*2591
| TY750 | 738 | 590 | 670 | 536 | YC6TD900-D31 | 19.6 | 154.3 | 3680*1460*2150 | 6058*2438*2591
| TY825 | 825 | 660 | 750 | 600 | YC6TD1000-D30 | 19.6 | 166.4 | 4248*1660*2195 | 6058*2438*2591
| TY825 | 825 | 660 | 750 | 600 | YC6C1020-D31 | 39.58 | 172.5 | 4248*1660*2195 | 6058*2438*2591
| TY890 | 888 | 710 | 813 | 650 | YC6C1070-D31 | 39.58 | 181.6 | 4268*1760*2340 | 6058*2438*2591
| TY1000 | 1000 | 800 | 913 | 730 | YC6C1220-D31 | 39.58 | 203.7 | 4380*1771*2463 | 6058*2438*2591
| TY1100 | 1125 | 900 | 1000 | 800 | YC12VTD1350-D30 | 39.2 | 225.3 | 4350*2000*2263 | 6058*2438*2591
| TY1125 | 1125 | 900 | 1000 | 800 | YC6C1320-D31 | 39.58 | 220.2 | 4380*1771*2463 | 6058*2438*2591
| TY1250 | 1230 | 984 | 1125 | 900 | YC6C1520-D31 | 39.58 | 253.3 | 4817*2145*2448 | 12192*2438*2896
| TY1250 | 1230 | 984 | 1125 | 900 | YC12VTD1500-D30 | 39.2 | 250.4 | 4810*2200*2630 | 12192*2438*2896
| TY1375 | 1345 | 1076 | 1250 | 1000 | YC6C1660-D30 | 39.58 | 276.8 | 4668*2033*2198 | 12192*2438*2896
| TY1375 | 1345 | 1076 | 1250 | 1000 | YC12VTD1680-D30 | 39.2 | 280.4 | 4985*2060*2399 | 12192*2438*2896
| TY1375 | 1345 | 1076 | 1250 | 1000 | YC12VC1680-D31 | 79.17 | 281.7 | 4985*2060*2399 | 12192*2438*2896
| TY1500 | 1500 | 1200 | 1375 | 1100 | YC12VTD1830-D30 | 39.2 | 305.7 | 4602*2130*2535 | 12192*2438*2896
| TY1625 | 1625 | 1300 | 1500 | 1200 | YC12VTD2000-D30 | 39.2 | 336.8 | 4516*2200*2611 | 12192*2438*2896
| TY1650 | 1660 | 1328 | 1500 | 1200 | YC12VC2070-D31 | 79.17 | 339.2 | 5620*2555*2836 | /
| TY1875 | 1873 | 1498 | 1688 | 1350 | YC12VC2270-D31 | 79.17 | 370.6 | 5600*2050*2420 | /
| TY2000 | 2000 | 1600 | 1875 | 1500 | YC12VC2510-D31 | 79.17 | 416.5 | 5800*2250*2600 | /
| TY2250 | 2250 | 1800 | 2080 | 1664 | YC12VC2700-D31 | 79.17 | 441.9 | 5820*2250*2600 | /
| TY2500 | 2500 | 2000 | 2250 | 1800 | YC16VC3000-D31 | 105.56 | 493.9 | 6000*2590*2770 | /
| TY2750 | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | 105.56 | 543.2 | 6540*2575*3035 | /
50Hz Generator Sets with Yuchai Engines
TY275
TY275Z
TY825
TY825Z
TY1100
TY1100Z
TY1375
TY1375Z
TY1650
TY1650Z
Related Products
Perkins Diesel Engine Series
SDEC Diesel Engine Series
MTU Diesel Engine Series
SME Diesel Engine Series
Baudouin Diesel Engine Series
Yuchai Diesel Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
Baudouin Gas Engine Series
MAN Gas Engine Series
Perkins Gas Engine Series
Liyu Gas Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
