URL: https://power-gensets.com/pdf/50Hz/TY/TY275Z.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-3-diesel-generators.html

Excellent Power Solution
| TY275Z | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TY275Z
| Power(ESP) | kVA/kw | 275/220
| Power(PRP) | kVA/kw | 250/200
| Starter Voltage | V | 24
| Rated Current | A | 397
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | L / h | 57.5
| Fuel Tank Capacity | L
| Open | Type | : 303 /
| Silent | Type:
| Noise level | dB(A)@7m
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H
| ) | Weight
Open Type
Silent Type
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: SINOCOX, SMF270J | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: YUCHAI , YC6MK350-D30 | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer：YUCHAI
| Model | YC6MK350-D30
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 6/ L
| Displacement | 10.34 L
| Bore and Stroke | 123mm×145 mm
| Compression ratio | 16.8 : 1
| Max. stand by power at rated RPM | 259KW
| Frequency regulation , steady state | ≤0.5%
| Governor : type | Electronically-control high pressure common
rail
| Aspiration and Cooling | Turbocharged & Intercooled
Exhaust System
| Exhaust gas flow | 38.4m3/min
| Exhaust temperature | 580°C
| Max back pressure | 10kPa
Fuel System
| Fuel consumption100% (of the Prime Power) | 57.5L / h
| Fuel consumption75% (of the Prime Power) | 45.1L / h
| Fuel consumption50% (of the Prime Power) | 32.5 L / h
| Fuel consumption110% (of the Prime Power) | 62.4 L / h
Oil system
| Total oil capacity w/filters | 28L
Air intake
| Engine air flow | 15.8m³/min
Coolant System
| Radiator & engine capacity | 65 L
| Max water temperature | 99°C
| Thermostat | 80-90°C
Integral crankcase and integral cylinder head are adopted, which
ensure good reliability. Wet cylinder liner is adopted, which ensures the
wear resistant and easy maintenance.
Advanced and mature electronically-controlled high-pressure
common rail fuel system and secondary injection technology are
adopted, ensuring better dynamic performance and lower fuel
consumption.
G3 performance requirements for generator set are met.。
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
| Excellent | Power
Solution
| ALTERNATOR | Specification
Manufacturer：SINOCOX
| Type | SMF270J
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | Brushless SHUNT
| lnsulation : class , temperature | rise
H / H
| Degree of protection | IP23
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 12
FEATURES
 Class H insulation system
 selectable winding,To meet the demand of the bad
environment
 12 Lead Reconnect, able for different voltage, meet the
demand of different countries and regions
 2/3 pitch windings restrain the content of harmonious
 Different Excitation Systems for different load demand
 Ip23 standard protection,IP44 for option
 Provide single bearing or double bearing
STANDARDS
-IEC60034,NEMA MG1-32,ISO8528,CSA
C22.2-100,VDE 0530,GB755
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
