URL: https://power-gensets.com/3-1-2-perkins-diesel-engine-series.html
Accessed: 2026-11-13

Diesel Generator Sets with Perkins Engines | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
Perkins Diesel Engine Series
Diesel Generator Sets with Perkins Engines, TP Series
Diesel Generator Sets with Perkins Engines, TP Series
TP series diesel generator sets are powered by Perkins engines.
Power range 10kVA-2500kVA
Adopting Perkins engines, featuring prompt and reliable cold starting performance;
Designed with advanced technology, resulting in optimal combustion, low fuel consumption, less noise, as well as compliance with German TALuft emission standard;
Rational performance matching design leads to high stability and reliability of the power generation system;
The base fuel tank is integrated with the gas generator set, and built-in shock absorber is equipped for high-efficiency vibration reduction;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
TC series, TP series, TY series and TMC series diesel generator sets are all compliant with national TLC certificates.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final emission standards
EC Stage: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV emission standards
China (Nonroad): Stage II, Stage III emission standards
Other Features
Optional ATS (Automatic Transfer Switch) automatically switches between the diesel generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple diesel generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TP10 | 10 | 8 | 9 | 7 | 403A-11G1/403D-11G | 1.1 | 2.6 | 1402*715*1155 | 1856*826*1415
| TP14 | 14 | 11 | 13 | 10 | 403D-15G | 1.5 | 3.7 | 1402*715*1155 | 1856*826*1415
| TP15 | 15 | 11 | 13 | 10 | 403A-15G1 | 1.5 | 3.7 | 1402*715*1155 | 1856*826*1415
| TP22 | 22 | 18 | 20 | 16 | 404A-22G1/404D-22G | 2.2 | 5.3 | 1402*715*1155 | 1856*826*1415
| TP33 | 33 | 26 | 30 | 24 | 1103A-33G | 3.3 | 7.2 | 1765*785*1256 | 2396*1056*1723
| TP50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 3.3 | 7.2 | 1765*785*1256 | 2396*1056*1723
| TP66 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 3.3 | 14.6 | 1765*785*1256 | 2396*1056*1723
| TP88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 4.4 | 18.7 | 1939*840*1309 | 3146*1056*1850
| TP110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 4.4 | 22.6 | 1939*840*1309 | 3146*1056*1850
| TP150 | 150 | 120 | 135 | 108 | 1106A-70TG1 | 7 | 30.3 | 2481*1004*1534 | 3436*1106*1968
| TP165 | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 7 | 33.4 | 2481*1004*1534 | 3436*1106*1968
| TP200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 7 | 41.4 | 2481*1004*1534 | 3436*1106*1968
| TP220 | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 7 | 45.8 | 2481*1004*1534 | 3436*1106*1968
| TP250 | 250 | 200 | 230 | 184 | 1206A-E70TTAG2 | 7.01 | 51 | 2830*1120*1660 | 3686*1256*2068
| TP275 | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 7.01 | 56.9 | 2830*1120*1660 | 3686*1256*2068
| TP330 | 339 | 271 | 307 | 246 | 1706A-E93TAG1 | 9.29 | 69.6 | 2830*1125*1703 | 4366*1306*2250
| TP340 | 337 | 270 | 308 | 246 | 1506A-E88TAG5 | 8.8 | 64.9 | 2923*1120*1703 | 4366*1306*2250
| TP385 | 384 | 307 | 348 | 278 | 1706A-E93TAG2 | 9.29 | 78.4 | 2830*1125*1703 | 4786*1356*2537
| TP400 | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 12.5 | 75 | 3230*1187*1988 | 4786*1356*2537
| TP450 | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 12.5 | 85 | 3230*1187*1988 | 4786*1356*2537
| TP500 | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | 15 | 99 | 3460*1182*1987 | 5306*1566*2585
| TP550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 15 | 106 | 3460*1182*1987 | 5306*1566*2585
| TP660 | 650 | 520 | 591 | 473 | 2806C-E18TAG1A | 18.1 | 129 | 3465*1548*1980 | 6058*2438*2591
| TP700 | 700 | 560 | 650 | 520 | 2806A-E18TAG2 | 18.1 | 132 | 3505*1548*1980 | 6058*2438*2591
| TP825 | 820 | 656 | 746 | 597 | 4006-23TAG2A | 22.9 | 161 | 4318*1720*2230 | 6058*2438*2591
| TP880 | 900 | 718 | 800 | 641 | 4006-23TAG3A | 22.9 | 172 | 4318*1720*2230 | 6058*2438*2591
| TP1000 | 1000 | 800 | 900 | 720 | 4008TAG1A | 30.6 | 195 | 4699*2070*2269 | 6058*2438*2591
| TP1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 30.6 | 224 | 4699*2070*2269 | 6058*2438*2591
| TP1375 | 1345 | 1076 | 1250 | 1000 | 4012-46TWG2A | 45.8 | 258 | 4811*2010*2448 | 12192*2438*2896
| TP1500 | 1500 | 1200 | 1350 | 1100 | 4012-46TWG3A | 45.8 | 281 | 4811*2010*2448 | 12192*2438*2896
| TP1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 45.8 | 310 | 4985*2240*2569 | 12192*2438*2896
| TP1875 | 1873 | 1498 | 1710 | 1350 | 4012-46TAG3A | 45.8 | 370 | 5070*2240*2569 | 12192*2438*2896
| TP2000 | 2000 | 1600 | 1850 | 1480 | 4016TAG1A | 61.1 | 383 | 5990*2160*2543 | 12192*2438*2896
| TP2250 | 2250 | 1800 | 2000 | 1600 | 4016TAG2A | 61.1 | 434 | 5990*2160*2543 | 12192*2438*2896
| TP2500 | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 61.1 | 470 | 6010*2250*2783 |
60Hz (127 220V)
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TP12 | 12 | 10 | 11 | 9 | 403D-11G | 1.131 | 3.2 | 1402*715*1155 | 1856*826*1415
| TP17 | 17 | 14 | 16 | 13 | 403D-15G | 1.496 | 4.3 | 1402*715*1155 | 1856*826*1415
| TP27 | 27 | 21 | 24 | 19 | 404D-22G | 2.216 | 6.2 | 1402*715*1155 | 1856*826*1415
| TP38 | 38 | 31 | 35 | 28 | 1103A-33G | 3.3 | 8.6 | 1765*798*1256 | 2396*1056*1723
| TP60 | 59 | 47 | 53 | 43 | 1103A-33TG1 | 3.3 | 12.9 | 1765*798*1256 | 2396*1056*1723
| TP75 | 75 | 60 | 68 | 55 | 1103A-33TG2 | 3.3 | 16.6 | 1765*798*1256 | 2396*1056*1723
| TP85 | 84 | 67 | 76 | 61 | 1104A-44TG1 | 4.41 | 17.8 | 1939*840*1309 | 3146*1126*1850
| TP100 | 100 | 80 | 90 | 72 | 1104C-44TAG1 | 4.41 | 22 | 1939*860*1364 | 3146*1126*1850
| TP125 | 127 | 101 | 114 | 92 | 1104C-44TAG2 | 4.41 | 26.9 | 1939*860*1364 | 3146*1126*1850
| TP190 | 188 | 150 | 169 | 135 | 1106A-70TAG2 | 7.01 | 38.2 | 2481*1004*1534 | 3856*1256*2068
| TP220 | 219 | 175 | 197 | 158 | 1106A-70TAG3 | 7.01 | 46.4 | 2481*1004*1534 | 3856*1256*2068
| TP250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG1 | 7.01 | 54.5 | 2650*1187*1775 | 3686*1256*2068
| TP385 | 390 | 310 | 350 | 280 | 1506A-E88TAG5 | 8.8 | 77.1 | 2923*1187*1703 | 4556*1406*2250
| TP400 | 400 | 320 | 364 | 290 | 1706A-E93TAG1 | 9.29 | 75.2 | |
| TP438 | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | 12.5 | 84 | 3200*1225*1988 | 4786*1556*2537
| TP500 | 500 | 400 | 438 | 350 | 2206A-E13TAG6 | 12.5 | 91 | |
| TP550 | 550 | 440 | 500 | 400 | 2506C-E15TAG1 | 15 | 100 | 3438*1190*1987 | 5306*1566*2585
| TP625 | 625 | 500 | 569 | 455 | 2506C-E15TAG3 | 15.2 | 121 | 3438*1190*1987 | 5306*1566*2585
| TP690 | 687 | 550 | 625 | 500 | 2806C-E18TAG1A | 18.13 | 130 | 3352*1536*1957 | 6058*2438*2591
| TP750 | 750 | 600 | 681 | 545 | 2806C-E18TAG3 | 18.13 | 145 | 3352*1536*1957 | 6058*2438*2591
| TP825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 22.921 | 176 | 4300*1720*2222 | 6058*2438*2591
| TP940 | 931 | 745 | 844 | 675 | 4006-23TAG3A | 22.921 | 200 | 4300*1720*2222 | 6058*2438*2591
| TP975 | 975 | 780 | 884 | 707 | 4008TAG1 | 30.561 | 201 | 4565*2070*2269 | 6058*2438*2591
| TP1100 | 1100 | 875 | 1000 | 800 | 4008TAG2 | 30.561 | 224 | 4565*2070*2269 | 6058*2438*2591
| TP1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 45.842 | 266 | 4720*2006*2530 | 12192*2438*2896
| TP1500 | 1463 | 1170 | 1338 | 1070 | 4012-46TWG3A | 45.842 | 289 | 4780*2192*2501 | 12192*2438*2896
| TP1650 | 1675 | 1330 | 1500 | 1200 | 4012-46TAG2A | 45.842 | 315 | 5000*2200*2565 | 12192*2438*2896
| TP1880 | 1880 | 1500 | 1700 | 1350 | 4012-46TAG3A | 45.842 | 356 | 5000*2200*2565 |
60Hz (220 380V)
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TP12 | 12 | 10 | 11 | 9 | 403D-11G | 1.131 | 3.2 | 1320*700*1160 | 1856*826*1415
| TP17 | 17 | 14 | 16 | 13 | 403D-15G | 1.496 | 4.3 | 1320*700*1160 | 1856*826*1415
| TP27 | 27 | 21 | 24 | 19 | 404D-22G | 2.216 | 6.2 | 1320*700*1160 | 1856*826*1415
| TP38 | 38 | 31 | 35 | 28 | 1103A-33G | 3.3 | 8.6 | 1650*770*1254 | 2396*1056*1723
| TP60 | 59 | 47 | 53 | 43 | 1103A-33TG1 | 3.3 | 12.9 | 1650*770*1254 | 2396*1056*1723
| TP75 | 75 | 60 | 68 | 55 | 1103A-33TG2 | 3.3 | 16.6 | 1650*770*1256 | 2396*1056*1723
| TP85 | 84 | 67 | 76 | 61 | 1104A-44TG1 | 4.41 | 17.8 | 2100*815*1310 | 3146*1056*1850
| TP100 | 100 | 80 | 90 | 72 | 1104C-44TAG1 | 4.41 | 22 | 2100*815*1310 | 3146*1056*1850
| TP125 | 127 | 101 | 114 | 92 | 1104C-44TAG2 | 4.41 | 26.9 | 2100*815*1310 | 3146*1056*1850
| TP190 | 188 | 150 | 169 | 135 | 1106A-70TAG2 | 7.01 | 38.2 | 2550*950*1608 | 3686*1256*2068
| TP220 | 213 | 170 | 197 | 158 | 1106A-70TAG3 | 7.01 | 46.4 | 2550*950*1608 | 3686*1256*2068
| TP250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG1 | 7.01 | 54.5 | 2650*1187*1775 | 3686*1256*2068
| TP385 | 385 | 308 | 350 | 280 | 1506A-E88TAG5 | 8.8 | 77.1 | 3150*1150*1800 | 4556*1406*2250
| TP400 | 400 | 320 | 364 | 290 | 1706A-E93TAG1 | 9.29 | 75.2 | |
| TP438 | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | 12.5 | 84 | 3200*1150*2000 | 4786*1556*2537
| TP500 | 500 | 400 | 438 | 350 | 2206A-E13TAG6 | 12.5 | 91 | |
| TP550 | 550 | 440 | 500 | 400 | 2506C-E15TAG1 | 15 | 100 | 3440*1150*1990 | 5306*1566*2585
| TP625 | 625 | 500 | 569 | 455 | 2506C-E15TAG3 | 15.2 | 121 | 3440*1150*1990 | 5306*1566*2585
| TP690 | 673 | 538 | 625 | 500 | 2806C-E18TAG1A | 18.13 | 130 | 3440*1540*1960 | 6058*2438*2591
| TP750 | 730 | 584 | 675 | 540 | 2806C-E18TAG3 | 18.13 | 145 | 3440*1540*1960 | 6058*2438*2591
| TP825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 22.921 | 176 | 4235*1720*2220 | 6058*2438*2591
| TP940 | 944 | 755 | 850 | 680 | 4006-23TAG3A | 22.921 | 200 | 4300*1720*2220 | 6058*2438*2591
| TP960 | 950 | 760 | 875 | 700 | 4008TAG1 | 30.561 | 201 | 4565*2070*2400 | 6058*2438*2591
| TP1100 | 1080 | 864 | 1000 | 800 | 4008TAG2 | 30.561 | 224 | 4565*2070*2400 | 6058*2438*2591
| TP1375 | 1350 | 1080 | 1250 | 1000 | 4012-46TWG2A | 45.842 | 266 | 4720*2006*2530 | 12192*2438*2896
| TP1500 | 1500 | 1200 | 1350 | 1100 | 4012-46TWG3A | 45.842 | 289 | 4720*2006*2530 | 12192*2438*2896
| TP1650 | 1670 | 1330 | 1500 | 1200 | 4012-46TAG2A | 45.842 | 315 | 5000*2200*2565 | 12192*2438*2896
| TP1880 | 1880 | 1500 | 1700 | 1350 | 4012-46TAG3A | 45.842 | 356 | 5000*2200*2565 | 12192*2438*2896
50Hz Generator Sets with Perkins Engines
TP22
TP22T-404A-22G1 TP22T-404D-22G TP22L-404A-22G1 TP22L-404D-22G TP22Z-404A-22G1 TP22Z-404D-22G
TP33
TP33T TP33L TP33Z
TP50
TP50T TP50L TP50Z
TP66
TP66T TP66L TP66Z
TP110
TP110T TP110L TP110Z
TP165
TP165T TP165L TP165Z
TP220
TP220T TP220TS TP220L TP220LS TP220Z TP220ZS
TP275
TP275T TP275L TP275Z
TP385
TP385T TP385L TP385Z
TP500
TP500T TP500L TP500Z
TP550
TP550T TP550L TP550Z
TP660
TP660L TP660T TP660Z
TP700
TP700L TP700T TP700Z
TP880
TP880T TP880L TP880Z
TP1100
TP1100T TP1100L TP1100Z
TP1375
TP1375L TP1375T TP1375Z
TP1650
TP1650L TP1650T TP1650Z
TP2250
TP2250T TP2250L TP2250Z
TP2500
TP2500T TP2500L
60Hz Generator Sets with Perkins Engines
TP220(127 220V)
TP220TS TP220LS TP220ZS
TP220(220 380V)
TP220TS TP220LS
TP385(127 220V)
TP385TS TP385LS TP385ZS
TP385(220 380V)
TP385TS TP385LS
TP1100(127 220V)
TP1100TS TP1100LS TP1100ZS
TP1100(220 380V)
TP1100TS TP1100LS
TP1375(127 220V)
TP1375TS TP1375LS
TP1375(220 380V)
TP1375TS TP1375LS
TP1650(127 220V)
TP1650LS
TP1650(220 380V)
TP1650TS TP1650LS
Related Products
Perkins Diesel Engine Series
SDEC Diesel Engine Series
MTU Diesel Engine Series
SME Diesel Engine Series
Baudouin Diesel Engine Series
Yuchai Diesel Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
MAN Gas Engine Series
Perkins Gas Engine Series
Liyu Gas Engine Series
Baudouin Gas Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
