URL: https://power-gensets.com/pdf/50Hz/TP/TP165/TP165L.pdf
Accessed: 2026-10-29
From: https://power-gensets.com/1-2-diesel-generators.html

Excellent Power Solution
| TP165L | 50Hz POWERED BY PERKINS SERIES
TECHNICAL SPECIFICATIONS
DIESEL GENERATING SET 400/230V-50Hz-3Phase
| Model | TP165L
| Power(ESP) | kVA/kw | 165/132
| Power(PRP) | kVA/kw | 150/120
| Rated Voltage | V | 400
| Rated Current | A | 239
| Rated rotation speed | r/min | 1500
| Power Factor | 0.8
| Fuel Consumption | Litre/hour | 33.4
| Fuel Tank Capacity | Litre
| Open | Type :277 / Silent Type:370:
| Noise level | dB(A)@7m | Silent Type: 76±2
WEIGHT AND DIMENSIONS
| GEN-Set | Dimension ( L*W*H )
Weight
| Open Type | 2481mm*1004mm*1534mm | 1610 Kg
| Silent Type | 3436mm*1106mm*1968mm | 2189 Kg
| STANDARDS: | CONFIGURATION:
| Genset: GB/T2820—2009,ISO8528 | Standard: Engine, alternator, cooling system, Base frame (excluding fuel
| Alternator: LEROY SOMER, TAL-A44-J | tank), shock absorber, air inlet system, control box (including mains floating
| Diesel Engine: PERKINS , 1106A-70TAG2 | charge), plastic fan blades (when the engine and water tank do not bring).
| Standby Power: Continues running at variable load for duration of an | Optional: Base frame (including fuel tank), water jacket heater, fuel water
| emergency. No overload is permitted on these ratings. | separator, fuel heater, fuel level sensor (only supporting underframe tank),
| Prime Power: Continues running at variable load for unlimited periods | switch box (with switch), power switch, the water level sensor, motor anti
| with 10% overload available for 1 hour in any 12 hour period. | condensation heater, automatic fueling system (only supporting base frame
including fuel tank), battery frame.
Accessories: Silencer, bellow, exhaust silencing system accessories (with the
matching engine), regular battery, starting cord assembly, data of gen-set,
random tool (with the matching engine.
GUANGDONG WESTINPOWER CO., LTD ￨ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ENGINE Specification
Manufacturer： PERKINS
| Model | 1106A-70TAG2
| Engine speed Rated | 1500 RPM
| Cylinder /Arrangement | 6/ L
| Displacement | 7.01L
| Bore and Stroke | 105 mm ×135 mm
| Compression ratio | 17 : 1
| Max. stand by power at rated RPM | 149.1KW
| Frequency regulation , steady state | ± 0.75%
| Governor : type | Mechanical
Exhaust System
| Exhaust gas flow | 25.53L/min
| Exhaust temperature | 484°C
| Max back pressure | 6kPa
Fuel System
| Fuel consumption100% (of the Prime Power) | 33.4 L / h
| Fuel consumption75% (of the Prime Power) | 24.7 L / h
| Fuel consumption50% (of the Prime Power) | 16.4 L / h
| Fuel consumption110% (of the Prime Power) | 36.1L / h
Oil system
| Total oil capacity w/filters | 16.5 L
Air intake
| Engine air flow | 10.67L/min
Coolant System
| Radiator & engine capacity | 21L
| Max water temperature | 110C
| Thermostat | 82-93°C
|  | Perkins engines with fast and reliable cold boost.
|  | Advanced technology on burning Combustion optimization, low fuel
consumption and low noise, emission meets German TALuft standard.
|  | Reasonable coupling creates best compounding function, provides
reliable and high-performance power products.
|  | Integrated structure of generator with fuel tank and base frame and
internal high-efficiency anti-vibration.
Note: All data sheets are for reference only and
subject to change without prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
ALTERNATOR Specification
| Manufacturer： LEROY | SOMER
| Type | TAL-A44-J
| Number of phase power | 3
| Factor (Cos Phi) | 0.8
| Pole | 4
| Bearing | 1
| Coupling | Direct
| Exciter type | SHUNT
| lnsulation : class , temperature rise | H / H
| Degree of protection | IP23
| AVR model | R120
| Altitude | ≤1000m
| Winding Pitch | 2/3
| Winding Leads | 6
FEATURES
•Tight control of procedures right from the initial sales offering through
to delivery to the customer, including the design process, manufacturing
start-up and production.
•A total quality policy based on making continuous progress in
improving operational procedures, involving all departments in the
company in order to give customer satisfaction as regards delivery
times, conformity and cost.
•Indicators used to monitor process performance.
•Corrective actions and advancements with tools such as FMECA,
QFD, MAVP,
•MSP/MSQ and Hoshin type improvement workshops on flows, process
re-engineering, plus Lean Manufacturing and Lean Office.
•Annual surveys, opinion polls and regular visits to customers in order
to ascertain and detect their expectations.
STANDARDS
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004
on request and depending on voltages, marine.
Note: All data sheets are for reference only and subject to change without
prior notice.
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
Excellent Power Solution
Control Panel
Model: SGC 420
SINGLE GENSET CONTROLLERS.
DIMENSIONS
| OVERALL | PANEL CUTOUT
| 233mm x 173mm x 38.5mm | 219mm x 158mm
| KEY FEATURES | 
Monitors engine safety parameters like lube oil
|  | Auto, manual and remote start/stop modes with night
pressure,engine temperature, fuel level and more
| restriction option | 
Monitors telecom site battery backup level and shelter
|  | 17 inputs, configurable
temperature to reduce engine running and fuel
|  | 5 resistive
consumption at telecom tower sites
|  | 2 analogue I/V
|  | Controls start relay, fuel relay, alarm horn and more as
|  | 1 differential
digital outputs
|  | 9 digital
|  | Event log for 100 events with real time clock (RTC)
|  | 7 digital outputs, configurable
stamps and engine running hours information
|  | Modbus over RS-485
|  | Counters for engine starts, engine trips, engine running
|  | Manually configurable from the controller front buttons or
hours, genset and Mains kWh, kVAh, kvarh
| from a PC using DEIF Smart Connect utility software | 
Measures mains kW, kVA
|  | Backlit full graphics LCD with power saving feature for
|  | CANbus for engine communication with support for Stage
| extended battery lifetime | 5/ Tier 4 Final
|  | Supports the battery charging alternator I/O interface
KEY FUNCTIONS
|  | Supports Auto mode (site battery monitoring, AMF,
|  | LCD display
| remote start/stop, auto exercise and cyclic) and manual | 
True RMS voltage and current monitoring
| running modes |  | RS-485 base communication
|  | Magnetic Pickup Unit (MPU) interface for engine speed
|  | Monitoring of engine and alternator parameters
| measurement | 
Fully configurable inputs and outputs for a wide range of
|  | Auto exercise mode (2 events) to start and stop the genset
functions
for a preconfigured time
|  | Monitors 1-phase/3-phase voltage, frequency, load current
and power factor for generator
GUANGDONG WESTINPOWER CO., LTD ￨ ADD:Westinpower Industrial Zone,Shantou Free Tax Zone,Guangdong Province, China
Tel: +86-754-89692708 ￨ Fax: +86-754-88177099 ￨ Email: overseas@westinpower.com ￨ Http:// www.westinpower.com
