URL: https://power-gensets.com/3-2-4-baudouin-gas-engine-series.html
Accessed: 2026-11-13

Natural Gas Generator Sets with Baudouin Engines | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Gaseous Generators
Baudouin Gas Engine Series
Natural Gas Generator Sets with Baudouin Engines
Natural Gas Generator Sets with Baudouin Engines
RN - B Series Natural Gas Generator Sets, Baudouin Engine 230/400V 50HZ
The development of Baudouin engines is based on a proven diesel engine platform, with all key parts having a long service life;
High strength design concept with improved critical components makes the gas engine more accommodating for high thermal load;
Globally professional electrical control system is adopted for its tried-and-true reliability, achieving precise control of the entire operation process;
Functions such as intelligent fault diagnosis, fire detection, explosion and abnormal vibration protection are all included;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features (for reference only)
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier emission standards: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final
EC Stage emission standards: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV
China (Nonroad) emission standards: Stage II, Stage III
Other Features (for reference only)
Optional ATS (Automatic Transfer Switch) automatically switches between the gas generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple gas generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Mecc Alte alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz Natural Gas Generator Set
| N0. | Genset Model | Rated Power | Engine Model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Dimensions
| kW | kVA | L*W*H (mm)
| 1 | RN63B | 50 | 63 | 4M11G2N0/5 | 4/L | 105*130 | 4.5 | 1726*654*1203
| 2 | RN75B | 60 | 75 | 4M11G4N0/5 | 4/L | 105*130 | 4.5 | 1726*654*1203
| 3 | RN188B | 150 | 188 | 6M16G4N0/5 | 6/L | 126*130 | 9.7 | 2325*1230*1363
| 4 | RN313B | 250 | 313 | 6M21G4N0/5 | 6/L | 127*165 | 12.5 | 2556*1317*1594
| 5 | RN400B | 320 | 400 | 6M33G2N0/5 | 6/L | 150*185 | 19.6 | 3260*1380*1610
| 6 | RN500B | 400 | 500 | 6M33G6N0/5 | 6/L | 150*185 | 19.6 | 3260*1380*1610
| 7 | RN1000B | 800 | 1000 | 12M33G10N0/5 | 12/V | 150*185 | 39.2 | 4151*2338*2431
| 8 | RN1750B | 1400 | 1750 | 12M55G6N0/5 | 12/V | 150*185 | 65.7 | 5720*2502*2757
Natural Gas Generator Sets with Baudouin Engines
RN1750BT
Related Products
MAN Gas Engine Series
Perkins Gas Engine Series
Liyu Gas Engine Series
Baudouin Gas Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
SME Diesel Engine Series
Baudouin Diesel Engine Series
Perkins Diesel Engine Series
SDEC Diesel Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
