URL: https://power-gensets.com/3-1-5-sme-diesel-engine-series.html
Accessed: 2026-10-28

Diesel Generator Sets with SME Engines | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
SME Diesel Engine Series
Diesel Generator Sets with SME Engines, TMC Series
Diesel Generator Sets with SME Engines, TMC Series
TMC series diesel generator sets are powered by SME engines.
Power range 750kVA-2500kVA
Adopting Shanghai MHI Engine (SME)'s S6R2/S12R/S16R series diesel engines, which are licensed by Japan Mitsubishi Heavy Industries;
Due to the adoption of Japan Mitsubishi' technologies, TMC series diesel generator sets are featured by reliable quality, outstanding performance and easy maintenance;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
TC series, TP series, TY series and TMC series diesel generator sets are all compliant with national TLC certificates.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final emission standards
EC Stage: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV emission standards
China (Nonroad): Stage II, Stage III emission standards
Other Features
Optional ATS (Automatic Transfer Switch) automatically switches between the diesel generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple diesel generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TMC750 | 738 | 590 | 660 | 530 | S6R2-PTA-C | 29.96 | 123 | 4100*1720-*2185 | 6058*2438*2591
| TMC825 | 825 | 660 | 750 | 600 | S6R2-PTAA-C | 29.96 | 148 | 4100*1720-*2185 | 6058*2438*2591
| TMC1375 | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | 49.03 | 235 | 4505*2210*2316 | 12192*2438*2896
| TMC1500 | 1500 | 1200 | 1375 | 1100 | S12R-PTA2-C | 49.03 | 259 | 4505*2200*2400 | 12192*2438*2896
| TMC1650 | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | 49.03 | 317 | 5000*2226*2582 | 12192*2438*2896
| TMC1900 | 1873 | 1498 | 1710 | 1370 | S16R-PTA-C | 65.37 | 351 | 5340*2250*2518 | 12192*2438*2896
| TMC2000 | 2000 | 1600 | 1875 | 1500 | S16R-PTA2-C | 65.37 | 388 | 5350*2250*2880 |
| TMC2250 | 2250 | 1800 | 2000 | 1600 | S16R-PTAA2-C | 65.37 | 415 | 5750*2135*2860 |
| TMC2500 | 2500 | 2000 | 2273 | 1818 | S16R2-PTAW-C | 79.9 | 464 | 5980*2200*3000 |
50Hz Generator Sets with SME Engines
TMC1650
TMC1650T TMC1650L TMC1650Z
TMC1900
TMC1900T TMC1900L TMC1900Z
TMC2000
TMC2000T TMC2000L TMC2000Z
TMC2250
TMC2250T TMC2250L TMC2250Z
TMC2500
TMC2500T TMC2500L
Related Products
Perkins Diesel Engine Series
SDEC Diesel Engine Series
MTU Diesel Engine Series
SME Diesel Engine Series
Baudouin Diesel Engine Series
Yuchai Diesel Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
Liyu Gas Engine Series
MAN Gas Engine Series
Perkins Gas Engine Series
Baudouin Gas Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
