URL: https://power-gensets.com/3-1-4-mtu-diesel-engine-series.html
Accessed: 2026-10-28

Diesel Generator Set with MTU Engine | Genset Supplier | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
MTU Diesel Engine Series
Diesel Generator Sets with MTU Engines, TX Series
Diesel Generator Sets with MTU Engines, TX Series
TX series diesel generator sets are powered by MTU engines.
Power range 710kVA-3300kVA
Adopting German MTU diesel engines;
Able to run at extremely high altitudes of up to 3000 meters, without power loss;
High pressure common rail system, electronically controlled fuel injection system with sophisticated supercharger and cooling technologies, delivering outstanding fuel efficiency while complying with emissions targets;
Request a Quote
Features
Alternator
Controller
Specifications
Download
Standard Features
Westinpower provides one-stop service to meet all customers' needs of power generation system and components.
All generator sets and components undergo rigorous prototype testing, precise manufacturing and strict inspection.
TC series, TP series, TY series and TMC series diesel generator sets are all compliant with national TLC certificates.
Warranty: 18 months from date of shipment, after 1000 hours of running, or 1 year from the date of initial startup (whichever comes first).
Options of imported engine that complies with EU and US EPA emission standards are available. The majority of domestic brand engines meet the requirements of the national Stage III emission standard, and some generator engines from domestic brands can meet US and European emission standards, such as Yuchai engine. Please see the file "Comparison of US, EU and China emission standards for diesel engines used in non-road mobile machinery (NRMM)".
US EPA Tier: Tier1, Tier2, Tier3, Tier4 Interim, Tier4 final emission standards
EC Stage: Stage I, Stage II, Stage IIIA, Stage IIIB, Stage IV emission standards
China (Nonroad): Stage II, Stage III emission standards
Other Features
Optional ATS (Automatic Transfer Switch) automatically switches between the diesel generator and mains in the case of a power failure.
WASS (Westinpower Auto Synchronization System) enables multiple diesel generator sets to be synchronized and connected in parallel.
Double stacking of generator sets maximizes the utilization of single shipping container' volume.
Alternator Features
The alternator converts mechanical energy of water turbine, steam turbine or internal combustion engine into electrical energy in the form of alternating current.
The generator alternator works on the principle of electromagnetic induction and electromagnetic force. It makes use of external rotating power to produce an electrical current induced in the conductive material using the electromagnetic induction method.
Optional alternator brands
Stamford alternator
Leroy-Somer alternator
Sinocox alternator
Features of these alternators
All these alternators are suitable for land and marine applications.
Leroy-Somer alternator: 4-pole alternator conforms to the key international standards and regulations below:
IEC 60034, NEMA MG 1.32 - 33, ISO 8528/3, CSA, UL 1446, UL 1004. It can be integrated into CE marked generator sets.
Sinocox alternator: compliant with national and international standards such as IEC60034, NEMA MG1-22, IS08528, CSA C22.2-100, VDE 0530, GB755, etc. Power range of 8.1kVA-2790kVA.
SGC 420 Controller
The SGC 420 controller has an advanced battery charge management capability and is specially designed for AMF applications with a mechanical and electronically controlled engine (CANbus).
Standard Features
Support automatic, manual and remote start/stop modes;
Can supervise engine safety, electrical load, site battery backup voltage and shelter temperature to cut down on fuel consumption.
The real time clock (RTC) precisely logs up to 100 events and conducts data analysis.
Auto exercise mode (2 events) allows to start and stop the generator set for for a preconfigured time.
Built-in electronic speed governor is adopted for variable-speed monitoring.
Able to monitor voltage, frequency, load current and power factor of the generator set.
Provided with digital outputs of start relay, fuel relay, alarm horn and more.
Counters for engine starts, engine trips, engine running hours, generator set kWh, kVAh, kVArh and Mains kWh, kVAh, kVArh.
Communication Features
Modbus RS485 is available.
Various parameters can be easily configured by connecting to a PC through the USB Type B port and using DEIF Smart Connect utility software.
CAN ports are available for engine communication.
Programmable Functions
7 analogue inputs, all configurable
9 digital inputs, all configurable
7 digital outputs, all configurable
AGC150 Controller
The AGC150 controller is a microprocessor-based digital programmable control unit that has all of the functions needed to control and protect a generator set, a mains breaker and a bus tiebreaker. It can be used individually to control one generator set, or in combination with multiple controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
Standard Features
It can be used as a single control unit for one generator set, or in combination of up to 32 controllers as a part of a complete power management system for synchronizing projects, islanded or paralleled to the mains.
All necessary 3-phase measuring circuits are contained in the controller, and all values and alarms are shown on the sunlight readable LCD display.
Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).
Graphical display: important information of generator set and system can be easily accessed and viewed.
Built-in analogue AVR and GOV control, eliminating the need for additional equipment (voltage and PWM).
The controller can work together with the latest electrical Tier 4 Final engine, and display values required by emission standards.
It supports emulation for testing and frontload commissioning.
Up to 500 events (can be exported to a CSV file), and up to 500 alarms (can be exported to a CSV file).
Communication Features
Engine communication can be achieved via CANbus.
Communications ports are available in USB, RS485 and Ethernet ports.
Programmable Functions
12 digital outputs (configurable)
12 digital inputs (configurable)
2 analogue outputs (-10 to 10 V)
4 multi-inputs:
▫▫Resistor, 0 to 4000 Ω
▫▫Voltage, 0 to 10 V
▫▫Current, 4 to 20 mA
▫▫Digital input
PLC function
Support CIO modules: AGC 150 controller supports CANbus based I/O, increasing the number of inputs and outputs.
50Hz
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TX710 | 715 | 572 | 650 | 520 | 12V2000G25 | 23.88 | 156 | 4000*1585*2265 | 5306*1706*3015
| TX850 | 858 | 686 | 780 | 624 | 12V2000G65 | 23.88 | 185 | 4000*1585*2265 | 5306*1706*3015
| TX1000 | 1001 | 801 | 910 | 728 | 16V2000G25 | 31.84 | 212.5 | 4350*1650*2253 | 6058*2438*2591
| TX1100 | 1100 | 880 | 1000 | 800 | 16V2000G65 | 31.84 | 235.9 | 4430*1682*2285 | 6058*2438*2591
| TX1250 | 1230 | 984 | 1135 | 908 | 18V2000G65 | 35.82 | 266.3 | 4750*2015*2340 | 12192*2438*2896
| TX1375 | 1345 | 1076 | 1250 | 1000 | 18V2000G26F | 40.2 | 275.9 | 4845*2015*2350 | 12192*2438*2896
| TX1500 | 1500 | 1200 | 1365 | 1092 | 12V4000G14RF | 57.2 | 306.5 | 5750*2275*2600 |
| TX1800 | 1760 | 1408 | 1600 | 1280 | 12V4000G14F | 57.2 | 355.6 | 5750*2275*2600 |
| TX2000 | 1980 | 1584 | 1800 | 1440 | 12V4000G24F | 57.2 | 400.8 | 5870*2300*2702 |
| TX2250 | 2250 | 1800 | 2080 | 1664 | 16V4000G14F | 76.3 | 448 | 5870*2300*2705 |
| TX2475 | 2400 | 1920 | 2250 | 1800 | 16V4000G24F | 76.3 | 492.3 | 5870*2300*2705 |
| TX2750 | 2680 | 2144 | 2500 | 2000 | 20V4000G14F | 95.4 | 559.8 | 6535*2575*3035 |
| TX3000 | 3070 | 2456 | 2790 | 2232 | 20V4000G24F | 95.4 | 609.4 | 6535*2575*3035 |
| TX3300 | 3300 | 2640 | 3000 | 2400 | 20V4000G34F | 95.4 | 659 | 6535*2575*3035 |
60Hz (127 220V)
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TX880 | 869 | 695 | 794 | 635 | 12V2000G45 | 23.88 | 198.5 | 4050*1585*2150 | 6058*2438*2591
| TX1000 | 1000 | 800 | 919 | 735 | 12V2000G85 | 23.88 | 224.4 | 4050*1585*2150 | 6058*2438*2591
| TX1150 | 1141 | 913 | 1038 | 830 | 16V2000G45 | 31.84 | 249.9 | 4475*1650*2300 | 6058*2438*2591
| TX1250 | 1272 | 1018 | 1156 | 925 | 16V2000G85 | 31.84 | 275.1 | 4475*1650*2300 | 6058*2438*2591
| TX1500 | 1513 | 1210 | 1375 | 1100 | 18V2000G85 | 35.82 | 320.4 | 4650*1900*2500 | 12192*2438*2896
60Hz (220 380V)
| Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | |
| | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
| TX880 | 880 | 704 | 800 | 640 | 12V2000G45 | 23.88 | 198.5 | 4050*1585*2150 | 6058*2438*2591
| TX1000 | 1011 | 809 | 919 | 735 | 12V2000G85 | 23.88 | 224.4 | 4050*1585*2150 | 6058*2438*2591
| TX1150 | 1141 | 913 | 1038 | 830 | 16V2000G45 | 31.84 | 249.9 | 4475*1650*2300 | 6058*2438*2591
| TX1250 | 1272 | 1018 | 1156 | 925 | 16V2000G85 | 31.84 | 275.1 | 4475*1650*2300 | 6058*2438*2591
| TX1500 | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | 35.82 | 320.4 | 4650*1900*2500 | 12192*2438*2896
| TX1900 | 1895 | 1516 | 1750 | 1400 | 12V4000G14S | 57.2 | 396.8 | 6350*2250*2500 | 12192*2438*2896
| TX2200 | 2200 | 1760 | 2000 | 1600 | 12V4000G24S | 57.2 | 417.9 | 6350*2250*2500 | 12192*2438*2896
| TX2500 | 2544 | 2035 | 2313 | 1850 | 16V4000G14S | 76.3 | 483.8 | 6870*2740*2650 |
50Hz Generator Sets with MTU Engines
TX1000
TX1000T TX1000L TX1000Z
TX1100
TX1100T TX1100L TX1100Z
TX1375
TX1375L TX1375T TX1375Z
TX1500
TX1500T TX1500L TX1500Z
TX2000
TX2000T TX2000L TX2000Z
TX2250
TX2250T TX2250L TX2250Z
TX2750
TX2750T TX2750L
TX3000
TX3000T TX3000L
TX3300
TX3300T TX3300L
60Hz Generator Sets with MTU Engines
TX1500(127 220V)
TX1500TS TX1150LS
TX1500(220 380V)
TX1500TS TX1500LS
TX2500(220 380V)
TX2500TS TX2500LS
Related Products
Perkins Diesel Engine Series
SDEC Diesel Engine Series
MTU Diesel Engine Series
SME Diesel Engine Series
Baudouin Diesel Engine Series
Yuchai Diesel Engine Series
Get in Touch
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Other Products
Baudouin Gas Engine Series
MAN Gas Engine Series
Perkins Gas Engine Series
Liyu Gas Engine Series
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
