URL: https://power-gensets.com/1-diesel-generators.html
Accessed: 2026-11-13

Diesel Generators | Industrial Generator Set | Westinpower

 English
Home
Products +
Diesel Generator Sets
Gas Generator Sets
Custom Generator Sets
Projects +
Power Station in Indonesia
Biogas Generator Set in Myanmar
Gas Generator Set for Gas Station in Indonesia
Zhuhai Jinwan Offshore Wind Farm
CGN's Yangjiang Offshore Booster Station
Beijing Sinnet Data Center
Sinnet Fangshan Green Cloud Computing Base
Huawei Suzhou Cloud Computing Data Center
Huawei Huzhou Data Center
Biogas Generator Set for Landfill in Guangdong
Biogas Generator Set for Landfill in Shenzhen
Gas Generator Set in Shanxi
Biogas Generator Set in Inner Mongolia
Services & Support
About Us
Download
Contact Us
Home
Products
Diesel Generators
Diesel Generators
Diesel Generators
Westinpower quality classic open type diesel generator sets are suitable for a large range of back-up power needs.
At Westinpower, we provide custom design service for each diesel generator set in addition to our regular designs, including open type, silent container, double stack container, power truck, etc.
Frequency
50Hz
60Hz
TP22
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 22kVA 18kW
Prime Power : 20kVA 16kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 404A-22G1/404D-22G
TP33
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 33kVA 26kW
Prime Power : 30kVA 24kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33G
TP50
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 49.5kVA 40kW
Prime Power : 45kVA 36kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33TG1
TP66
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 66kVA 53kW
Prime Power : 60kVA 48kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1103A-33TG2
TP110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1104C-44TAG2
TS88
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 44kVA 35kW
Prime Power : 80kVA 64kW
Engine Type : SDEC Engine SC4H115D2
TS125
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 124kVA 98.8kW
Prime Power : 112.5kVA 90kW
Engine Type : SDEC Engine SC4H160D2
TSO115
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 115.5kVA 92kW
Prime Power : 105kVA 84kW
Emission Standard : China Stage III
Engine Type : SDEC Engine 4HTAA4.3-G34
TY110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC4A140-D30
TB44
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 44 kVA 35kW
Prime Power : 40kVA 32 kW
Engine Type : Baudouin Engine 4M06G44/5
TP165
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1106A-70TAG2
TP220
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 220kVA 176kW
Prime Power : 200kVA 160kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1106A-70TAG4
TSO165
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 161kVA 129kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G22
TW220
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 220kVA 176kW
Prime Power : 200kVA 160kW
Engine Type : Doosan Engine P086TI
TB110
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 110kVA 88kW
Prime Power : 100kVA 80kW
Engine Type : Baudouin Engine 4M10G110/5
TP275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1206A-E70TTAG3
TP385
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 384kVA 307kW
Prime Power : 348kVA 278kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 1706A-E93TAG2
TSO275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : SDEC Engine 6DTAA8.9-G22
TS275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : SDEC Engine SC9D340D2
TY275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC6MK350-D30
TB275
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 275kVA 220kW
Prime Power : 250kVA 200kW
Engine Type : Baudouin Engine 6M16G275/5
TP500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 500kVA 400kW
Prime Power : 450kVA 360kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2506C-E15TAG1
TP550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2506C-E15TAG2
TP660
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 650kVA 520kW
Prime Power : 591kVA 473kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2806C-E18TAG1A
TP700
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 700kVA 560kW
Prime Power : 650kVA 520kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 2806A-E18TAG2
TS550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : SDEC Engine SC25G690D2
TY825
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 825kVA 660kW
Prime Power : 750kVA 600kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC6TD1000-D30
TB550
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Baudouin Engine 6M21G550/5
TP880
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 900kVA 718kW
Prime Power : 800kVA 641kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4006-23TAG3A
TP1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1100kVA 880kW
Prime Power : 1000kVA 800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4008TAG2
TX1000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1001kVA 801kW
Prime Power : 910kVA 728kW
Engine Type : MTU Engine 16V2000G25
TX1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1100kVA 880kW
Prime Power : 1000kVA 800kW
Engine Type : MTU Engine 16V2000G65
TB1000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1000kVA 800kW
Prime Power : 900kVA 720kW
Engine Type : Baudouin Engine 12M26G1000/5
TB1120
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1120kVA 898kW
Prime Power : 1020kVA 816kW
Engine Type : Baudouin Engine 12M26G1100/5
TY1100
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1125kVA 900kW
Prime Power : 1000kVA 800kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VTD1350-D30
TP1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4012-46TWG2A
TP1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4012-46TAG2A
TP2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2000kVA 1600kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016TAG2A
TP2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016-61TRG3
TY1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VTD1680-D30
TY1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1660kVA 1328kW
Prime Power : 1500kVA 1200kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC12VC2070-D31
TY2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : China Stage III
Engine Type : Yuchai Engine YC16VC3000-D31
TMC1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Emission Standard : China Stage III
Engine Type : SME Engine S12R-PTAA2-C
TMC1900
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1873kVA 1498kW
Prime Power : 1710kVA 1370kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTA-C
TMC2000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2000kVA 1600kW
Prime Power : 1875kVA 1500kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTA2-C
TMC2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2000kVA 1600kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R-PTAA2-C
TMC2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2273kVA 1818kW
Emission Standard : China Stage III
Engine Type : SME Engine S16R2-PTAW-C
TX1375
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1345kVA 1076kW
Prime Power : 1250kVA 1000kW
Engine Type : MTU Engine 18V2000G26F
TX1500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1500kVA 1200kW
Prime Power : 1365kVA 1092kW
Engine Type : MTU Engine 12V4000G14RF
TX2000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1980kVA 1584kW
Prime Power : 1800kVA 1440kW
Engine Type : MTU Engine 12V4000G24F
TX2250
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2250kVA 1800kW
Prime Power : 2080kVA 1664kW
Engine Type : MTU Engine 16V4000G14F
TB1650
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 1650kVA 1320kW
Prime Power : 1500kVA 1200kW
Engine Type : Baudouin Engine 12M33G1650/5
TP2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Emission Standard : German TALuft
Engine Type : Perkins Engine 4016-61TRG3
TX2750
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2680kVA 2144kW
Prime Power : 2500kVA 2000kW
Engine Type : MTU Engine 20V4000G14F
TX3000
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 3070kVA 2456kW
Prime Power : 2790kVA 2232kW
Engine Type : MTU Engine 20V4000G24F
TX3300
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 3300kVA 2640kW
Prime Power : 3000kVA 2400kW
Engine Type : MTU Engine 20V4000G34F
TB2500
Fuel Type : Diesel
Frequency : 50Hz
Standby Power : 2500kVA 2000kW
Prime Power : 2250kVA 1800kW
Engine Type : Baudouin Engine 20M33G2500/5
TP220 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 219kVA 175kW
Prime Power : 197kVA 158kW
Engine Type : Perkins Engine 1106A-70TAG3
TP220 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 212.5kVA 170kW
Prime Power : 197kVA 158kW
Engine Type : Perkins Engine 1106A-70TAG3
TS0165 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G21
TS0165 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 165kVA 132kW
Prime Power : 150kVA 120kW
Engine Type : SDEC Engine 6HTAA6.5-G21
TP385 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 390kVA 310kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
TP385 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 385kVA 308kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
TW440 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 444kVA 355kW
Prime Power : 402kVA 321kW
Engine Type : Doosan Engine P158LE-1
TW440 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 444kVA 355kW
Prime Power : 402kVA 321kW
Engine Type : Doosan Engine P158LE-1
TP500 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 390kVA 310kW
Prime Power : 350kVA 280kW
Engine Type : Perkins Engine 1506A-E88TAG5
TP550 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Perkins Engine 2506C-E15TAG1
TP500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 500kVA 400kW
Prime Power : 438kVA 350kW
Engine Type : Perkins Engine 2206A-E13TAG6
TP550 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 550kVA 440kW
Prime Power : 500kVA 400kW
Engine Type : Perkins Engine 2506C-E15TAG1
TP1100 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1100kVA 875kW
Prime Power : 1000kVA 800kW
Engine Type : Perkins Engine 4008TAG2
TP1100 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1080kVA 864kW
Prime Power : 1000kVA 800kW
Engine Type : Perkins Engine 4008TAG2
TP1375 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1375kVA 1100kW
Prime Power : 1250kVA 1000kW
Engine Type : Perkins Engine 4012-46TWG2A
TP1650 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1675kVA 1330kW
Prime Power : 1500kVA 1200kW
Engine Type : Perkins Engine 4012-46TAG2A
TP1375 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1350kVA 1080kW
Prime Power : 1250kVA 1000kW
Engine Type : Perkins Engine 4012-46TWG2A
TP1650 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1670kVA 1330kW
Prime Power : 1500kVA 1200kW
Engine Type : Perkins Engine 4012-46TAG2A
TX1500 (127 220V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1513kVA 1210kW
Prime Power : 1375kVA 1100kW
Engine Type : MTU Engine 18V2000G85
TX1500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 1500kVA 1200kW
Prime Power : 1375kVA 1100kW
Engine Type : MTU Engine 18V2000G85
TX2500 (220 380V)
Fuel Type : Diesel
Frequency : 60HZ
Standby Power : 2544kVA 2035kW
Prime Power : 2313kVA 1850kW
Engine Type : MTU Engine 16V4000G14S
Westinpower's high quality generator sets and flexible customization capabilities have been approved by global customers. Our engineers demonstrate their expertise and installation experience in a multitude of projects across the globe. Furthermore, Westinpower has established long-term partnerships with Perkins and other world's renowned generator engine suppliers, enabling us capable of providing customers with complete after-sales service and spare parts support to eliminate their worries.
Diesel Generators
0-100kW
101-199kW
200-399kW
400-699kW
700-1000kW
1001-2000kW
2001-4000kW
Gaseous Generators
0-199kW
200-699kW
700-2000kW
Custom Generator Sets
Products
Diesel Generators
Gaseous Generators
Custom Generator Sets
Quick Links
Projects
Services & Support
About Us
Download
Contact Us
Westinpower Industrial Zone, Shantou F.t.z, China
Mr. chen
400-1020-286
Supported by ETW International Inc. USA
