URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/Portables/SP-101_W3000H.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/category/productinformation/page/2/

W3000H
2,400 RUNNING WATTS
| Rugged Steel Design | An American Company
We produce our products in our 200,000ft²
facility located in Le Center, Minnesota,
equipped with modern engineering,
fabrication and assembly capabilities.
Light Weight
At 68 lbs, the Lil’ Dog can be easily carried
around the job site, workshop, or home.
| Honda Industrial Engine | Low Oil Protection
The engine will shut down in the event
there is low oil pressure.
NEMA 5-20 20A
Brushless Industrial Genend
with clean power
SP-101/D PG 1
SPECIFICATIONS
| ENGINE | ELECTRICAL
| ENGINE BRAND | HONDA
| STARTING WATTS | 3,000
| ENGINE MODEL | GC160 OHC
| RUNNING WATTS | 2,400
| ENGINE STARTER | RECOIL | RUNNING AMPS @ 120 VAC | 20
| ENGINE SPEED | 3600 RPM
| VOLTAGE REGULATION | CAPACITOR +/-5%
| ENGINE CYLINDERS | SINGLE
| MAIN CIRCUIT BREAKER | 20 AMP
| DISPLACEMENT/TYPE | 160 CC / OHV
| BONDED NEUTRAL | YES
| FREQUENCY REGULATION(1) | +/- 3% | 120 VOLT RECEPTACLES (GFCI) | (1) | NEMA 5-20 20A DUPLEX
| LOW OIL PROTECTION | STANDARD
| TIME METER | N/A
| RECOMMENDED OIL(2) | 10W-30
| OIL CAPACITY | 0.61 QT
GENSET
| FUEL TANK | 2 QT
| FUEL GAUGE | NO
| MOTOR STARTING (CODE G) | 0.75 HP
| FULL LOAD RUN TIME(3) | 1.5 HOURS | DBA @ 7 METERS | 72
| FUEL CONSUMPTION | QT/HR
| TOTAL HARMONIC DISTORTION | < 5%
| 100% | 1.3
| LIFTING HANDLE | STANDARD
| NOTES: (1) Steady state frequency regulation. (2) The recommended oil is for | INSULATION
CLASS H
| normal applications. See operator’s manual for the recommended oil for your | ASSEMBLED IN
USA
needs. (3) Run time is estimated.
| EPA APPROVED | YES
| SHIPPING | CARB APPROVED
YES
| TÜV CERTIFICATION | CSA
| SHIPPING DIMENSIONS (L x W x H) | 25” x 19” x 19” | UNIT WARRANTY(1) | 1 YEARS COMMERCIAL
| SHIP WEIGHT | 72 LBS | NOTES: (1) For more generator warranty, see operator’s manual.
| FREIGHT CLASS | 70
OPTIONAL ACCESSORIES
MAINTENANCE KIT
PLUG-IN VOLT METER
16.2”
| 22.2” | 14.7”
Specifications are subject to change without notice.
| www.wincogen.com | SP-101/D PG 2
