URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/Portables/SP-300_W3000H-D.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/category/productinformation/page/2/

W3000H/D
www.WINCOGEN.com
Designed, engineered, and manufactured in our
facility located in Le Center, Minnesota, equipped
with modern engineering, fabrication and
assembly capabilities.
Rugged Design
Engineered and built tough with powder coat
paint galvanealed steel.
Full Load Tested
Every generator is 100% load tested in-house.
Honda GC160 Engine
The GC160 lives up to its reputation of the
reliability and performance you expect.
| VOLTAGE | STARTING WATTS
| STARTING | RUNNING WATTS | RUNNING AMPS@ 120V
AMPS@ 120V
| 120/240 1-PH | 3,000 | 25 | 2,200 | 18
| MOTOR STARTING (CODE G) | 0.75 HP
| ASSEMBLED IN | USA
| DBA @ 7 METERS FULL LOAD | 72
| EPA APPROVED | YES
| TOTAL HARMONIC DISTORTION | < 5%
| CARB APPROVED | NO
| MAIN CIRCUIT BREAKER | 20A, 120 V
TÜV CERTIFICATION
| BONDED NEUTRAL | YES
| CSA | YES
| 120V RECEPTACLES | (2) | NEMA 5-20 20A | UNIT WARRANTY(1) | 1
| YEAR | COMMERCIAL
RECEPTACLE PANEL
| SP-300/C PG | 1
ENGINE
| ENGINE BRAND | HONDA
| LUBRICATION | FULL-PRESSURE
| ENGINE MODEL | GC160
| BORE/STROKE | 64.0 mm x 50.0 mm
| ENGINE STARTER | RECOIL
| DISPLACEMENT/TYPE | 160CC/ OHV
| ENGINE SPEED | 3600 RPM
| LOW OIL PROTECTION | STANDARD
| ENGINE CYLINDERS | SINGLE | RECOMMENDED OIL(2) | 5W-30 SAE
| ENGINE HP | 4.6
| OIL CAPACITY | 0.61 QT
| FREQUENCY | 60 HZ
| COMPRESSION RATIO | 8.5:1
| IGNITION SYSTEM | TRANSISTORIZED
MAGNETO
FUEL
| FUEL TANK | 2 QT
FUEL CONSUMPTION
| FULL LOAD RUN TIME | 1.5 HRS | 100% | 1.3 GAL/HR
| FUEL GAUGE | N/A
GENERATOR END
| GENERATOR END BRAND | MECC ALTE
| STATOR | 2/3 PITCH
| GENERATOR END MODEL | S15W-75
| WINDINGS | 100% COPPER
| PHASE | SINGLE
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| VOLTAGE REGULATION | CAPACITOR +/- 5%
| BEARINGS | SINGLE (MAINTENANCE FREE)
| TEMPERATURE RISE | 125/40°C
| EFFICIENCY PEAK | 71.4%
| BRUSHLESS | YES
| INSULATION | CLASS H
| SPEED | 3600 RPM
| INGRESS PROTECTION | IP23
SHIPPING
| SHIPPING DIMENSIONS (L x W x H) | 25” x 19” x 19”
H
| SHIP WEIGHT | 72 LBS
| FREIGHT CLASS | 70
| L | W
OPTIONAL ACCESSORIES
| MAINTENANCE KIT | 16200-000
| PLUG-IN VOLT METER | 24743-000
NOTES:
(1) For more warranty information, see operator’s manual.
| (2) The recommended oil is for normal applications. | Sales: 507-357-6821
See operator’s manual for more oil recommendations.
| Specifications are subject to change without notice. | Service: 507-357-6831
| www.wincogen.com | SP-300/C PG 2
