URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/PSS/SP-293_PPG28.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/category/productinformation/page/2/

PPG28
27,000 WATTS
| An American Company | Rugged Design
We produce our products in our 200,000ft² facility
located in Le Center, Minnesota, equipped with modern
engineering, fabrication and assembly capabilities.
2.5L Engine
Industrial Ford Engine with EPA and CARB approval
Fuel Injection
Provides easier engine starting, better fuel efficiency, a more
consistent throttle response and cleaner exhaust
Cummins Industrial Genend
| With automatic voltage regulation | Industrial Ford Engine
Fork Pockets
| Convenient fork pockets integrated into the unit, | giving
you the ability to lift from all directions
47.2”
| 63.89” | 32”
| SP-293/C | PG | 1
SPECIFICATIONS
ELECTRICAL
| STANDBY | PRIME
| POWER | WATTS
| KVA | AMPS
| WATTS | KVA
| AMPS | RECOMMENDED
| VOLTS | FACTOR | CB(1)
| 120/240 1-PH | 1.0 | 27,000 | 27 | 112.5 | 24,300 | 24.3 | 101.25 | 100 - 150
| 120/208 3-PH | 0.8 | 28,000 | 35 | 97 | 25,000 | 31.25 | 86 | 100 - 120
| 120/240 3-PH | 0.8 | 28,000 | 35 | 84 | 25,000 | 31.25 | 75 | 90 - 100
| 277/480 3-PH | 0.8 | 28,000 | 35 | 42 | 25,000 | 31.25 | 37 | 40 - 50
| 346/600 3-PH | 0.8 | 28,000 | 35 | 33 | 25,000 | 31.25 | 30 | 30 - 40
NOTES: (1) Recommended breaker sizes are 100 to 125% of generator output.
| ENGINE | PPG28
| ENGINE BRAND | FORD
| MOTOR STARTING (CODE G) | 10 HP
| ENGINE MODEL | MSG425 | DBA @ 7 METERS
- -
| TIER | EPA Prime
| TOTAL HARMONIC DISTORTION | < 5%
| ENGINE STARTER | 12V ELECTRIC
| BONDED NEUTRAL | YES
| ENGINE SPEED | 1800 RPM
| MAIN CIRCUIT BREAKER | CUSTOMER SUPPLIED
| ENGINE CYLINDERS | 4
| FORK LIFT POCKETS | STANDARD
| ENGINE HP | 40 | BATTERY(1) | 12V GROUP 24 650 CCA
| FREQUENCY | 60 HZ
| ASSEMBLED IN | USA
| ALTERNATOR | 95 AMPS 12V
| EPA APPROVED | YES
| FLYWHEEL | 10”
| CARB APPROVED | YES
| ROTATION | CCW
| TÜV CERTIFICATION | NO
| ASPIRATION | NATURAL | UNIT WARRANTY(2) | 1 YEAR/2000 HRS
| COOLANT | 10 QT | NOTES: (1) Battery not included (2) For more
generator warranty, see
operator’s manual.
| BORE/STROKE | 89 mm x 100 mm
| DISPLACEMENT | 2.5L
| GENERATOR | END
| RECOMMENDED OIL(2) | 5W-30 SAE
| WINDING | 12 LEAD
| OIL CAPACITY | 6.7 QT
| WINDING NUMBER | 711
| GOVERNOR | ELECTRONIC
| VOLTAGE REGULATION | AVR +/- 1%
| COMPRESSION RATIO | 9.7:1
| AVR TYPE | AS540
| FAN TYPE | PUSHER
| TEMPERATURE RISE | 125/40° C
| INTAKE AIR CONSUMPTION | 67.54 CFM
| TYPE | REVOLVING FIELD
| RADIATOR COOLING AIR | 4420 CFM
| BRUSHLESS | YES
| EXHAUST FLOW | 205.70 CFM
| SPEED | 1800 RPM
| EXHAUST OUTLET SIZE | 2”
| ROTOR | 2/3 PITCH
| STARTING TEMP NATURAL W/ AIDES | - -
| WINDINGS | 100% COPPER
| STARTING TEMP W/BLOCK HEATER | - -
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| NOTES: (1) Steady state frequency regulation. (2) The recommended oil is for | COUPLING
DIRECT/FLEXIBLE DISC
| normal applications. See operator’s manual for the recommended oil for your | BEARINGS
SINGLE (MAINTENANCE FREE)
needs. (3) Battery not included.
| EFFICIENCY PEAK | 91%
| INSULATION | CLASS H
| INGRESS PROTECTION | IP23
SP-293/C PG 2
SPECIFICATIONS
| DERATES | SHIPPING
| ABOVE SEA LEVEL | 4%
| SHIPPING DIMENSIONS (L x W x H) | 90” x 44” x 70”
| EVERY 1,000 FT | SHIP WEIGHT W/ FUEL TANK | 1,170 LBS
| AMBIENT TEMPERATURE | FREIGHT CLASS | 70
| ABOVE 77°F | 2% PER 10˚F
| FUEL | ROCKER MANUAL START
| TYPE(1) | UNLEADED 87 OR 89 OCTANE
ENGINE
| FUEL TANK (2) | 30 GAL
| LOW OIL PRESSURE | SHUTDOWN
| TANK DIMENSIONS | 19.07” x 22.07” x 23.5”
| HIGH COOLANT TEMP | SHUTDOWN
| 75% LOAD RUN TIME(3) | 15 HOURS
| OVER CRANK | SHUTDOWN
| FUEL CONSUMPTION | GAL/HR
| CAN ECU | DISPLAY/SHUTDOWN
| 100% | 2.7
GENSET
| 75% | 2.0
| 50% | 1.5
| VOLTAGE (L-L) | DISPLAY
| 25% | 0.85
| NOTES: (1) Do not use E-85 | (2)
| Fuel | tank
| is | single-wall | (3)
Run time is
estimated
OPTIONAL ACCESSORIES
| DSE7310 MKII CONTROLLER | BATTERY
| MIMIC PANEL | BATTERY HEATER
REMOTE MONITORING
SOLAR BATTERY CHARGER
| OPTIONAL DSE 7310 | CONTROLLER
| ENGINE DISPLAY/PROTECTION | ADDITIONAL DISPLAYS/PROTECTIONS
| ENGINE RPM | YES
| EXTERNAL E-STOP | CUSTOMER SUPPLIED
| LOW OIL PRESSURE | YES
| BATTERY VOLTAGE | YES
| HIGH COOLANT TEMP | YES
| BATTERY OVER/UNDER VOLTAGE | YES
| LOW COOLANT | YES
COMMUNICATIONS
| OVER/UNDER SPEED | YES
| USB CONNECTABLE | YES
| OVER CRANK | YES | RS232/RS485
YES
| CAN ECU SHUTDOWN | YES
| REMOTE DISPLAY PANEL | OPTIONAL
| ENGINE MAINTENANCE CODES | YES
| DSE WEB NET | OPTIONAL
| GENSET DISPLAY/PROTECTION | ADDITIONAL FEATURES
| VOLTAGE (L-N & L-L) | YES
| AUDIBLE ALARM | YES
| OVER/UNDER VOLTAGE | YES
| ENGINE EXERCISER | DISABLED
| FREQUENCY | YES
| MAINTENANCE INTERVAL TIMER | DISABLED
| OVER/UNDER FREQUENCY | YES
| LOAD SHEDDING/DUMMY | DISABLED
| AMP DISPLAY/SHUTDOWN | YES
| CONFIGURABLE INPUTS | 4 (EXPANDABLE)
| PHASE IMBALANCE | DISABLED
| CONFIGURABLE OUTPUTS | 4 (EXPANDABLE)
| KW, KVA, KVARH DISPLAY | YES
| EVENT LOG | 250
| KWH, KVAH, KVARH DISPLAY | YES
| GENERATOR PHASE SEQUENCE | OPTIONAL
Specifications are subject to change without notice.
| www.wincogen.com | SP-293/C PG 3
