URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/DE/SP-214_DE23.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/product/de23/

DE23I4 23,000 WATTS
| An American Company | Rugged Design
We produce our products in our 200,000ft² facility
located in Le Center, Minnesota, equipped with modern
engineering, fabrication and assembly capabilities.
2.2L Engine
An eco-friendly engine that provides the reliability
and dependability you expect from Isuzu
Cummins Industrial Genend
With automatic voltage regulation
Electronic Common Rail
Excellent frequency control and load pick-up
Radiator Ducting
| Makes your installation easier and helps reduce air | New Isuzu Tier IV Engine
| recirculation | With DOC
| Fork Pockets | ✓
NO Urea
| Convenient fork pockets integrated into the unit, | giving
| ✓ | NO Shutdowns for regens
you the ability to lift from all directions
Battery Charger
Smart trickle battery charger standard
DSE7310 Controller
Digital controller allows for remote start, engine code
reader, with advanced metering, safeties and
shutdowns to protect your investment
43.4”
| 66.7” | 33.6”
Tank adds 15” to the height
| SP-214/C | PG | 1
SPECIFICATIONS
ELECTRICAL
| STANDBY | PRIME
| POWER | WATTS
| KVA | AMPS
| WATTS | KVA
| AMPS | RECOMMENDED
| VOLTS | FACTOR | CB(1)
| 120/240 1-PH | 1.0 | 22,000 | 22 | 91 | 19,800 | 19.8 | 82 | 90-100
| 120/208 3-PH | 0.8 | 23,000 | 28.75 | 79 | 20,700 | 25.875 | 71 | 80-100
| 120/240 3-PH | 0.8 | 23,000 | 28.75 | 69 | 20,700 | 25.875 | 62 | 70-80
| 277/480 3-PH | 0.8 | 23,000 | 28.75 | 34 | 20,700 | 25.875 | 31 | 35-45
| 346/600 3-PH | 0.8 | 23,000 | 28.75 | 27 | 20,700 | 25.875 | 25 | 25-30
NOTES: (1) Recommended breaker sizes are 100 to 125% of generator output.
| ENGINE | DE23
| ENGINE BRAND | ISUZU
| MOTOR STARTING (CODE G) | 8 HP
| ENGINE MODEL | 4LE2T | DBA @ 7 METERS
- -
| TIER | IV FINAL
| TOTAL HARMONIC DISTORTION | < 5%
| ENGINE STARTER | 12V ELECTRIC
| MAIN CIRCUIT BREAKER | CUSTOMER SUPPLIED
| ENGINE SPEED | 1800 RPM
| BONDED NEUTRAL | YES
| ENGINE CYLINDERS | 4
| FORK LIFT POCKETS | STANDARD
| ENGINE HP | 40
| BATTERY | INCLUDED
| FREQUENCY | 60 HZ
| ASSEMBLED IN | USA
| ALTERNATOR | 35 AMPS 12V
| EPA APPROVED | TIER IV FINAL
| FLYWHEEL | 10”
| CARB APPROVED | TIER IV FINAL
| ROTATION | CCW | TÜV CERTIFICATION(1) | UL22000
| ASPIRATION | TURBOCHARGED
CSA
| COOLANT | 4 QT | UNIT WARRANTY(2) | 1 YEAR/2000 HRS
NOTES: (1) Units without composite fuel tanks conform to UL2200.
| BORE/STROKE | 85 mm x 96 mm | (2) For more generator warranty, see operator’s manual.
| DISPLACEMENT | 2.2L
| RECOMMENDED OIL(2) | 5W-40 SAE
| GENERATOR | END
| OIL CAPACITY | 11 QT
| WINDING | 12 LEAD
| INJECTION PUMP | BOSCH CP4.1
| WINDING NUMBER | 711
| GOVERNOR | ELECTRONIC
| VOLTAGE REGULATION | AVR +/- 1%
| COMPRESSION RATIO | 17.6:1
| AVR TYPE | AS540
| FAN TYPE | PUSHER
| TEMPERATURE RISE | 125/40° C
| INTAKE AIR CONSUMPTION | 75.7 CFM
| TYPE | REVOLVING FIELD
| RADIATOR COOLING AIR | - -
| BRUSHLESS | YES
| EXHAUST FLOW | 189.3 CFM
| SPEED | 1800 RPM
| EXHAUST OUTLET SIZE | 3”
| ROTOR | 2/3 PITCH
| STARTING AIDES | GLOW PLUGS
| WINDINGS | 100% COPPER
| STARTING TEMP NATURAL W/ AIDES | 5° F
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| STARTING TEMP W/BLOCK HEATER | -13° F
| COUPLING | DIRECT/FLEXIBLE DISC
| NOTES: (1) Steady state frequency regulation. (2) The recommended oil is for | BEARINGS
SINGLE (MAINTENANCE FREE)
normal applications. See operator’s manual for the recommended oil for your
| needs. (3) Battery not included. | EFFICIENCY PEAK | 89.2
| INSULATION | CLASS H
| INGRESS PROTECTION | IP23
SP-214/C PG 2
SPECIFICATIONS
| DERATES | SHIPPING
| ABOVE SEA LEVEL | SHIPPING DIMENSIONS
| (L | x
| W | x
| H) | 87” | x 41” x | 65”
| 6,561 FT | 10%
SHIP WEIGHT
| 9,842 FT | 20%
| WITHOUT TANK | 1,450
LBS
| AMBIENT TEMPERATURE | WITH TANK | 1,650
LBS
| >104˚F | 3% PER 10˚F
| FREIGHT CLASS | 70
| FUEL | OPTIONAL ACCESSORIES
| TYPE | ASTM D975 NO-2D DIESEL
MIMIC PANEL
| OPTIONAL FUEL TANK(1) | 54 GAL
REMOTE MONITORING
| CONTAINMENT | 110%
SOLAR BATTERY CHARGER
| TANK DIMENSIONS | 52.52” x 33.5” x 15”
| FULL LOAD RUN TIME(2) | 25 HOURS
| FUEL CONSUMPTION | GAL/HR
| 100% | 2.10
| 75% | 1.68
| 50% | 1.26
| 25% | 0.84
NOTES: (1) 54 gallon composite fuel tanks do not conform to UL2200.
(2) Run time is estimated using the optional 54 gallon fuel tank.
DSE 7310 CONTROLLER
| ENGINE DISPLAY/PROTECTION | ADDITIONAL DISPLAYS/PROTECTIONS
| ENGINE RPM | YES
| EXTERNAL E-STOP | CUSTOMER SUPPLIED
| LOW OIL PRESSURE | YES
| BATTERY VOLTAGE | YES
| HIGH COOLANT TEMP | YES
| BATTERY OVER/UNDER VOLTAGE | YES
| LOW COOLANT | YES
COMMUNICATIONS
| OVER/UNDER SPEED | YES
| USB CONNECTABLE | YES
| OVER CRANK | YES | RS232/RS485
YES
| CAN ECU SHUTDOWN | YES
| REMOTE DISPLAY PANEL | OPTIONAL
| ENGINE MAINTENANCE CODES | YES
| DSE WEB NET | OPTIONAL
| GENSET DISPLAY/PROTECTION | ADDITIONAL FEATURES
| VOLTAGE (L-N & L-L) | YES
| AUDIBLE ALARM | YES
| OVER/UNDER VOLTAGE | YES
| ENGINE EXERCISER | DISABLED
| FREQUENCY | YES
| MAINTENANCE INTERVAL TIMER | DISABLED
| OVER/UNDER FREQUENCY | YES
| LOAD SHEDDING/DUMMY | DISABLED
| AMP DISPLAY/SHUTDOWN | YES
| CONFIGURABLE INPUTS | 4 (EXPANDABLE)
| PHASE IMBALANCE | DISABLED
| CONFIGURABLE OUTPUTS | 4 (EXPANDABLE)
| KW, KVA, KVARH DISPLAY | YES
| EVENT LOG | 250
| KWH, KVAH, KVARH DISPLAY | YES
| GENERATOR PHASE SEQUENCE | OPTIONAL
Specifications are subject to change without notice.
| www.wincogen.com | SP-214/C PG 3
