URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/Accessories/SP-228_%20DSE7310-GENCOMM.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/product/de23/

| DSE7310 | GENCOMM
| Table | of contents
| 1. | General Definitions and Requirements | 3
| 2. | Hubs and Protocol Conversions | 4
| 3. | Multiple Masters | 4
| 4. | Exception Responses | 5
| 5. | Modbus Functions Used | 7
| 6. | Description of Each Function | 7
| 6.1 | Function 3 – Read Multiple Registers | 7
| 6.2 | Function 16 – Write Multiple Registers | 9
| 7. | Language Codes | 10
| 8. | Modbus Registers Defined | 14
| 8.1 | Index of Register Pages | 14
| 8.2 | Page 0 – Communications Status Information | 16
| 8.3 | Page 1 – Communications Configuration | 19
| 8.4 | Page 2 – Modem Configuration | 21
| 8.5 | Page 3 – Generating Set Status Information | 22
| 8.6 | Page 4 – Basic Instrumentation | 27
| 8.7 | Page 5 – Extended Instrumentation | 32
| 8.8 | Page 6 – Derived Instrumentation | 39
| 8.9 | Page 7 – Accumulated Instrumentation | 46
| 8.10 | Page 8 – Alarm Conditions | 50
| 8.11 | Page 9 – Total Harmonic Distortion | 54
| 8.12 | Page 10 – Automatic Voltage Regulator (AVR) registers | 55
| 8.13 | Page 11 - Diagnostic - General | 56
| 8.14 | Page 12 - Diagnostic - Digital Inputs | 56
| 8.15 | Page 13 - Diagnostic - Digital Outputs | 58
| 8.16 | Page 14 - Diagnostic - LEDs | 59
| 8.17 | Page 16 - Control Registers | 61
| 8.18 | Page 17 - J1939 active diagnostic trouble codes in decoded format | 63
| 8.19 | Page 18 - J1939 active diagnostic trouble codes in raw format | 65
| 8.20 | Page 20 - Various Strings | 66
| 8.21 | Page 22- Auxiliary sender strings | 66
| 8.22 | Page 24 - Identity Strings | 66
| 8.23 | Page 25 – Modbus Gate way Strings | 67
| 8.24 | Page 26 - State Machine Name Strings | 67
| 8.25 | Page 28 - StateMachineState Strings | 68
| 8.26 | Page 29 – Configurable CAN Instrument Units | 69
| 8.27 | Page 30 – Configurable CAN Instrument Units (cont) | 69
| 8.28 | Pages 32 to 95 - Alarm Strings (Old alarm system) | 70
| 8.29 | Pages 32-36 - 2131 Expansion module name strings | 76
| 8.30 | Pages 37-40 - 2133 Expansion module name strings | 77
| 8.31 | Pages 41-43 - 2152 Expansion module name strings | 78
| 8.32 | Pages 44-48 - 2131 Expansion module digital alarm strings | 79
| 8.33 | Pages 49-58 - 2131 Expansion module analogue alarm strings | 80
| 8.34 | Pages 59-66 - 2133 Expansion module analogue alarm strings | 81
| 8.35 | Page 70 – Extended PLC Stores | 82
| 8.36 | Page 72 – Extended PLC Registers | 83
| 8.37 | Page 74 – Extended PLC Timers | 84
| 8.38 | Page 76 – Extended PLC Counters | 85
| 8.39 | Page 130 – 86xx New MTS Test support | 86
| 8.40 | Page 137 - Active Speed Control, Voltage Control and load share configuration | 87
| 8.41 | Page 142 – ECU Trouble Codes | 91
| 8.42 | Page 143-149 – ECU Trouble Code short description string | 92
| SP-228 | Page 1
REV A
| 8.43 | Page 152 – User calibration of expansion module analogue inputs | 93
| 8.44 | Page 153 – Unnamed alarm conditions | 94
| 8.45 | Page 154 – Named Alarm Conditions | 121
| 8.46 | Page 155 – Previous ECU Trouble Codes | 139
| 8.47 | Page 156 – Expansion module enable status | 140
| 8.48 | Page 158 – Expansion module communications status | 142
| 8.49 | Page 160 – Unnamed Alarm function | 146
| 8.50 | Page 161 – Unnamed Alarm function (continued) | 165
| 8.51 | Page 162 – Unnamed Alarm functions (continued) | 167
| 8.52 | Page 163 – Unnamed Alarm functions (continued) | 169
| 8.53 | Pages 166-169 - User configurable pages | 169
| 8.54 | Page 170 – Unnamed input status | 170
| 8.55 | Page 171 – Unnamed input status continued | 185
| 8.56 | Page 172 – Unnamed input status continued | 197
| 8.57 | Page 175 – Configurable CAN Receive Instruments Description | 201
| 8.58 | Page 176 – Configurable CAN Receive Instruments Description (cont) | 201
| 8.59 | Page 177 – Configurable CAN Receive Instrument Values | 201
| 8.60 | Page 178 – Internal Analogue Sensor Readings and Unit Info | 204
| 8.61 | Page 179 – Expansion Module Analogue Sensor Limits | 207
| 8.62 | Page 180 – Unnamed output sources & polarities | 209
| 8.63 | Page 181 – Unnamed output sources & polarities continued | 218
| 8.64 | Page 182 – Virtual output sources & polarities | 219
| 8.65 | Page 183 – Configurable output sources & polarities | 220
| 8.66 | Page 184 – Expansion Analogue output sources, types and values | 221
| 8.67 | Page 185 – Internal Analogue output sources, types and values | 222
| 8.68 | Page 190 – Unnamed output status | 224
| 8.69 | Page 191 – Virtual output status | 231
| 8.70 | Page 192 – PLC Maths Registers | 232
| 8.71 | Page 193 – Remote control sources | 235
| 8.72 | Page 194 – Configurable CAN Receive Instruments Description (cont from | p176) | 236
| 8.73 | Page 195 – Configurable CAN Receive Instruments Description (cont from | p176) | 236
| 8.74 | Page 200-239 – Unnamed alarm strings | 236
| 8.75 | Page 240-246 – Analogue Input Name Strings | 250
| 8.76 | Page 250 – Misc strings | 254
| 8.77 | DSEGENCOMM PROTOCOL | 255
| 8.78 | GENCOMM ALARMS | 263
| 8.79 | GENCOMM STATUS | 265
| 8.80 | GENCOMM CONTROL KEYS & REMOTE CONTROL OUTPUTS | 267
| SP-228 | Page 2
REV A
Introduction
The purpose of this standard is to provide a uniform protocol for communicating with any generating set control equipment. It allows all
telemetry information relevant to a generating set to be read from the control equipment, regardless of manufacturer or specification, and
allows basic operations such as starting and stopping the engine, transferring the load etc. to be performed remotely.
This standard does not define how to program the control equipment, or transfer manufacturer specific information such as configurations
to or from the equipment.
This standard does not define the physical link, but is compatible with RS232, RS423, RS485, modem links or any similar system.
This standard uses the Modbus protocol, complete details of which can be found on the Modbus web site http://www.modbus.org/
1. General Definitions and Requirements
Notes
1. A single piece of generating set control equipment is referred to as a ‘control unit’.
2. A control unit is always a slave device as defined in the Modbus protocol.
3. A PC, building management system or similar system is referred to as a ‘master device’ as defined in the Modbus protocol.
4. A hub is a device which connects a master device to one or more control units, to a master it appears as a slave and to a control unit
it appears as a master.
5. A control unit connected to a hub is referred to as a satellite device of the hub.
6. The term ‘slave device’ refers either to a control unit or to a hub when it is viewed from a masters point of view.
7. The transmission mode used shall be RTU not ASCII.
8. The byte format over an RS485 link shall be 1 start bit, 8 data bits, no parity bit and 2 stop bits as defined by the Modbus protocol,
the 73xx family is an exception to this rule as they always uses 1 stop bit.
9. The byte format over an RS232 link to a modem or direct to a PC shall be 1 start bit, 8 data bits, no parity bit and 1 stop bit which is
the de-facto standard for modems.
10. The baud rate used will be one of those listed in Page 1 – Communications Configuration.
11. Bus time-outs must be detected by the master, as defined in the Modbus protocol.
12. For details of the Unicode character representation refer to the Unicode standard version 2.0 published by the Unicode Consortium.
13. Unicode strings may contain the control code 0x000A which shall be interpreted as “move to the beginning of the next line down”.
14. Any software that reads a Unicode string may either use the control code 0x000A to split the string into separate lines or may replace
it with 0x0020 if it is desired to display the string on a single line, it must not be ignored as this may lead to the concatenation of
words.
15. In this standard the term ‘ASCII character’ refers to an 8 bit character following the sub-set of Unicode from 0 to 255, it does not
refer to any other published standard of character representation to avoid the ambiguities in such standards.
16. The form 0x12AB refers to a hexadecimal number, all other numbers are in decimal.
17. This document describes GenComm version 1, future upgrades of this standard will increase this version number by 1 and must be
fully backwards compatible with all previous versions.
18. Any software written to interface with a GenComm version n slave device will be able to interface with a GenComm version n+1,
n+2 etc. slave device without modification, and will be able to perform any operation defined in version n, but will not, of course, be
able to perform functions added in later versions.
19. Any software written to interface with a GenComm version n slave devices will recognise a GenComm version n-1 slave device
(from the ‘Communications Status Information’ page) and perform all operations defined in version n-1 on that slave device, it will
not attempt to perform any operations added in later versions of GenComm on that slave device.
| SP-228 | Page 3
REV A
2. Hubs and Protocol Conversions
A hub may be designed to connect to satellite devices of one of 3 types, ones that recognise the GenComm protocol directly, ones that
recognise another Modbus based protocol, or ones that use an entirely unrelated protocol. In the second and third cases the hub must
provide protocol conversion which is not defined in this standard.
Notes
1. A hub recognises queries from a master device for a range of slave addresses, e.g. a hub with its own slave address set to 20 and 8
satellite sockets will recognise slave addresses 20 to 28. Address 20 corresponds to the hub itself, 21 to its first satellite socket, 22 to
its second satellite socket, etc. The hub will respond to all these slave addresses even if there is no satellite connected to a particular
satellite socket.
2. A hub will accept queries to its own slave address where appropriate, for example a hub may have some auxiliary digital inputs and
outputs.
3. A valid password must be entered into a hub (at its own slave address) before any of its satellite devices or its own registers can be
accessed in any way, thus the hub provides security for the entire installation via a single password.
4. A hub designed for GenComm satellites recognises a query from a master that has a slave address corresponding to one of its
satellites, checks that the password privilege level is adequate for the specified operation, passes this query on to the satellite, and then
returns any response back to the master.
5. A hub designed for other Modbus satellites recognises a query from a master that has a slave address corresponding to one of its
satellites, checks that the password privilege level is adequate for the specified operation, converts the protocol as necessary, passes
the query on to the satellite, and then returns any response with appropriate conversion. Note that such a hub may not be able to
provide security for the satellite as it may not fully understand the satellites protocol, in which case it simply passes the message on
regardless of password levels and delegates security to the satellite.
6. A hub designed for non-Modbus satellites must provide complete protocol conversion and must emulate the GenComm registers so
that it appears to the master as a GenComm satellite. All security will also appear to work in exactly the same way as for a GenComm
satellite.
7. For a description of password privilege levels refer to the Password status register in Page 1 – Communications configuration and
status.
8. A hub designed for GenComm satellites will set the slave addresses of all satellites when it initialises, or of a particular satellite when
it does not respond. For example a hub with slave address 20 will set its satellites to slave addresses 21, 22 etc. This is achieved
without knowing the satellites current slave address by sending broadcast messages (slave address 0) to the satellite to set its slave
address. This ensures that the hub will not have to convert the slave addresses in queries from a master or in responses from a
satellite. This process can only function if the satellites passwords are completely disabled, which is normally the case for a satellite.
9. A hub designed for Modbus satellites may not be able to set the satellites slave address in this way, the addresses may have to be set
manually on each satellite or the hub may have to convert the addresses in each query and response.
10. Although this standard talks about ‘satellite sockets’ the connection between a hub and satellite may be of any form, a single socket
for each satellite, an RS485 bus with the hub as the master, or some other method.
3. Multiple Masters
GenComm is based on Modbus which is a protocol that is only intended for a simple single master network, therefore it does not support
multiple masters accessing a slave simultaneously.
If a slave device has more than one interface that can act as a master, it must only serve one master at once. Whenever it changes masters
it must completely re-initialise the status of the port, in particular it must clear the password status to 0 (Invalid) and the extended
exception information to 0 (No error), thus ensuring that there can be no interaction between masters of any kind. Any master that makes
a query while its port is not being served must either be answered by exception 6 (Slave device busy) whatever the query was, or not
answered at all.
The mechanism used by a slave device to decide which master to serve is not defined in this standard, it may be a physical switch, a
configuration option or an automatic switch using some mechanism to decide which master to serve. An example of an automatic switch
would be a slave device that had an RS485 port to a building management system and an RS232 port to a modem, in this case it might be
decided that whenever a modem link is established the RS485 port will be disabled and when the modem link was broken the RS485 port
was re-enabled. In such a case it would have to be accepted that the RS485 port would be unavailable whenever the modem link was in
use.
GenComm does not support multiple communications configurations for multiple master ports.
| SP-228 | Page 4
REV A
4. Exception Responses
Any function may return an exception response if it does not complete successfully, as define in the Modbus protocol.
Notes
1. The Modbus Protocol Reference Guide defines the meanings of exception codes 1 to 8 and the Open Modbus/TCP Specification
defines error codes 10 and 11, but unfortunately these meanings are ambiguous, so cannot convey accurate information about the
error. This standard, therefore, defines an extended exception code and exception address which can be read from the slave device at
registers 0 and 1 respectively.
2. A slave device will only return exception code 1, 2 or 6 if a function fails, in the case of exceptions 1 and 2 the extended exception
code and address should then be read to find more information about the exception.
3. The extended exception code will be set to the result of the last message, which implies that a successful read of this register will
clear it, this occurs after the read has been performed.
4. The extended exception address will be set to the address of the register that caused the exception, or to 0 if inappropriate. This
allows precise identification of the cause when reading or writing multiple registers.
5. The extended exception code and address must both be read by a single message, reading them individually would meaningless as
they would each refer to different messages.
6. Extended exception codes 1-255 can be generated by any slave device but codes above 256 can only be generated by a hub.
7. Exception code 6 (Slave device busy) will be returned whenever a slave device is completely unable to reply to a query because it is
occupied, in this case the extended exception codes cannot necessarily be read. An example of this is when a slave device is serving
a master of a higher priority than the one that made the query.
8. In the case of a hub the extended exception registers contain the result of a query to the hub, they are not changed by a query to a
satellite. The corresponding registers in the satellite must be read to obtain the result of such a query.
| Exception | response message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code +128
Top bit is set
| 2 | Exception code | 1 – Illegal function code
2 – Illegal data address
6 – Slave device busy
10 – Gateway path unavailable
11 – Gateway target failed to respond
| 3-4 | Error check CRC
| SP-228 | Page 5
REV A
Extended exception codes
| Exception | Extended
| Extended exception name | Notes
| code | exception
code
| Not | 0
| No error | The last function completed successfully.
applicable
| 1 | 1
| Function not defined | The function requested is not defined in this standard and is not
recognised as a manufacturer specific function, no actions were taken
| 1 | 2
| Function not implemented | The function is defined in this standard but not implemented on this slave
device, no actions were taken. This will currently never be returned as
both functions 3 and 16 must be implemented.
| 2 | 3
| Register not defined | The register specified is not defined in this standard and is not recognised
as a manufacturer specific register, no actions were taken
| 2 | 4
| Register not implemented | The register specified is defined in this standard but not implemented on
this slave device, no actions were taken. This will never be returned by
function 3 as all defined registers must return an ‘unimplemented’ value,
see the description of function 3 below. It may be returned by function 16
if a defined register is not implemented.
| 2 | 5
| Read from a write only | An attempt was made to read a write only register, no actions were taken..
register
| 2 | 6
| Write to a read only register | An attempt was made to write to a read only register, the register was not
changed and no actions were taken. If this occurred due to insufficient
privilege then the ‘insufficient privilege’ exception will be returned
instead
| 2 | 7
| Illegal value written to | An attempt was made to write a value that is not within the allowable
| register | range, the register was not changed and no actions were taken
| 1 | 8
| Inappropriate circumstances | An operation was requested that is not appropriate in the present
circumstances, for example a start attempt when a shutdown alarm is
present.
| 1 | 9
| Insufficient privilege | An operation was attempted without sufficient privilege, such as writing
when the read only password has been entered.
| 6 | 10
| Slave device too busy | The slave device was too busy to perform the operation, try it again later if
it is still required. Note that it may not be possible to read the extended
exception code in this situation.
| 1 | 11
| Unsupported language | The selected language is not supported, the language has not been
changed.
| 1 | 12
| Reserved register | The specified register is defined as reserved in this standard
| 2 | 13
| Block violation | The specified range of registers in invalid, no actions were taken. An
attempt to read part of a state string would cause this error for example.
| 14-255 | Reserved
Reserved for future use in this standard
| 1 | 256
| No satellite socket | Returned by a hub only. The specified satellite state is ‘No socket’.
| 1 | 257
| Satellite disabled | Returned by a hub only. The specified satellite state is ‘Disabled’.
| 1 | 258
| Satellite error | Returned by a hub only. The specified satellite state is ‘Error’.
| 259- | Reserved
Reserved for future use in this standard
32767
| ½ | 32767-
| Manufacturer specific error | An error occurred in a manufacturer specific operation either using
| 65535 | register pages 128-255 or functions other than 3 and 16. The meaning of
these exception codes is manufacturer specific, any software not knowing
the meaning for a particular slave must print the message ‘Manufacturer
specific error n’ where n is the exception code.
| SP-228 | Page 6
REV A
5. Modbus Functions Used
This standard only uses Modbus functions 3 and 16 as recommended in the Open Modbus/TCP Specification draft 2.
Notes:
1. Any other functions may be implemented if required, for example for configuration of the slave device, but are not defined in this
standard.
2. Any device which requires other functions to be implemented in order to perform a task which can be performed by function 3 or 16
is deemed to be non-compliant with this standard.
Functions used
| Function | Function name
| Defined by | Notes
| number | Modicon
| 03 | Read multiple registers
| Yes | Reads one or more registers.
| 16 | Write multiple registers
| Yes | Writes one or more registers.
6. Description of Each Function
6.1 Function 3 – Read Multiple Registers
Reads one or more 16 bit registers from the slave device.
Notes:
1. The limit of 125 registers is to comply with the Modbus specification which requires that a message must not exceed 256 bytes
including all fields.
2. Any request for a register that is defined in this standard must return a normal response, if the register is not implemented by a
particular product it must return the unimplemented value from the table below to indicate this fact, it must not return an exception.
3. A request for a register that is defined in this standard as contain some unimplemented bits must return a normal response, the
unimplemented bits will contain the unimplemented value from the table below.
4. A request for a register that is defined in this standard as unimplemented will return the unimplemented value from the table below.
5. A request for a register that is defined as reserved in this standard will either return extended exception code 12 (Reserved register),
or the 16 bit unsigned unimplemented sentinel (0xFFFF), i.e. not an exception. This option permits efficiency improvements by
allowing reading across gaps in the register map. In exceptional circumstances the option to return a sentinel may be problematic for
a particular page so should not be used, this will be documented in the description of the page.
6. A read from a multi-register value such as a 32 bit value or a string must be performed by a single message, not by multiple ones.
This avoids the possibility of a value being partly current and partly old data.
7. The instrumentation values can return the sentinel values described in the table below to indicate a value that is over or under the
measurable range, that a transducer is faulty, that the data is bad for some other reason or that the transducer is actually a digital type.
8. The sentinel value ‘high digital input’ means that the instrumentation value is high (high oil pressure, high temp, etc), similarly ‘Low
digital input’ means the instrumentation value is low. They do not refer to voltage levels on the inputs.
Query message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code (3)
| 2 | First register address – high byte | 16 bit
| register | address
| 3 | First register address – low byte
| 4 | Number of registers to read – high byte | 16 bit
| number | of registers,
| must | be
| in | the
| range | 1
| to | 125
| 5 | Number of registers to read – low byte
| 6/7 | Error check CRC
Normal response message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code (3)
| 2 | Byte count (n) | 8 bit even number
| in | the
| range | 2
| to | 250
| (number | of
| registers | *2)
| 3 | First register – high byte | 16 bit register
| 4 | First register – low byte
…
| 1+n | Last register – high byte | 16 bit register
| 2+n | Last register – low byte
| 3+n/4+n | Error check CRC
| SP-228 | Page 7
REV A
Exception response message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code +128 (131)
Top bit is set
| 2 | Exception code | 1 – Illegal function code
2 – Illegal data address
6 – Slave device busy
10 – Gateway path unavailable
11 – Gateway target failed to respond
| ¾ | Error check CRC
Unimplemented register and field values
| Size of register | Value returned
Notes
| 1 bit flag within a register | 0
| No third state exists for a flag to indicate it is | not
valid
| 2 bit named digital input/output code | 3
Unimplemented input/output
| 4 bit alarm condition codes | 0xF
Unimplemented alarm
| 4 bit LED colour code | 0xF
Unimplemented LED
| 16 bit unsigned, any scale | 0xFFFF
The largest number
| 16 bit signed, any scale | 0x7FFF
The largest positive number
| 32 bit unsigned, any scale | 0xFFFFFFFF
The largest number
| 32 bit signed, any scale | 0x7FFFFFFF
The largest positive number
| ASCII strings | “
| ” | A string of spaces (Unicode 0x0020), NULL
terminators are not used
| Unicode strings | “
| ” | A string of spaces (Unicode 0x0020), NULL
terminators are not used
Sentinel values for instrumentation
| Size of register | Sentinel values
Notes
| 16 bit unsigned, any scale | 0xFFFF
Unimplemented
| 0xFFFE | Over measurable range
| 0xFFFD | Under measurable range
| 0xFFFC | Transducer fault
| 0xFFFB | Bad data
| 0xFFFA | High digital input
| 0xFFF9 | Low digital input
| 0xFFF8 | Reserved
| 16 bit signed, any scale | 0x7FFF
Unimplemented
| 0x7FFE | Over measurable range
| 0x7FFD | Under measurable range
| 0x7FFC | Transducer fault
| 0x7FFB | Bad data
| 0x7FFA | High digital input
| 0x7FF9 | Low digital input
| 0x7FF8 | Reserved
| 32 bit unsigned, any scale | 0xFFFFFFFF
Unimplemented
| 0xFFFFFFFE | Over measurable range
| 0xFFFFFFFD | Under measurable range
| 0xFFFFFFFC | Transducer fault
| 0xFFFFFFFB | Bad data
| 0xFFFFFFFA | High digital input
| 0xFFFFFFF9 | Low digital input
| 0xFFFFFFF8 | Reserved
| 32 bit signed, any scale | 0x7FFFFFFF
Unimplemented
| 0x7FFFFFFE | Over measurable range
| 0x7FFFFFFD | Under measurable range
| 0x7FFFFFFC | Transducer fault
| 0x7FFFFFFB | Bad data
| 0x7FFFFFFA | High digital input
| 0x7FFFFFF9 | Low digital input
| 0x7FFFFFF8 | Reserved
| SP-228 | Page | 8
REV A
6.2 Function 16 – Write Multiple Registers
Writes one or more 16 bit registers to the slave device.
Notes:
1. The limit of 123 registers is to comply with the Modbus specification which requires that a message must not exceed 256 bytes
including all fields.
2. A write to a register that is defined in this standard but not implemented on this slave device will return extended exception 4
(Register not implemented) and have no other affect.
3. A write to a register that is defined in this standard as unimplemented will return extended exception 4 (Register not implemented)
and have no other affect.
4. A write to a register that is defined in this standard as containing some unimplemented bits will only affect the implemented bits, the
state of the unimplemented bits is irrelevant.
5. An attempt to write to a register that is defined as reserved in this standard will return extended exception code 12 (Reserved
register) and have no other affect.
6. A write to a multi-register value such as a 32 bit value, a password or a string must be performed by a single message, not by
multiple ones. This avoids the possibility of a value being partly current and partly old data.
7. The maximum allowable writing frequency to 9odbus registers should be limited to 10 times per second, to prolong the life of the
module it is recommended that registers are only written to when their value needs to be changed ( avoid writing the same data
repeatedly ).
Query message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code (16)
| 2 | First register address – high byte | 16 bit register address
| 3 | First register address – low byte
| 4 | Number of registers to write – high byte | 16 bit number of registers, must
| be | in the range 1 to 123
| 5 | Number of registers to write – low byte
| 6 | Byte count (n) | 8 bit even number in the range 2
| to | 246 (number of registers | *2)
| 7 | First register – high byte | 16 bit register
| 8 | First register – low byte
…
| 5+n | Last register – high byte | 16 bit register
| 6+n | Last register – low byte
| 7+n/8+n | Error check CRC
| Normal | response message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code (16)
| 2 | First register address – high byte | 16 bit
| register | address
| 3 | First register address – low byte
| 4 | Number of registers written – high byte | 16 bit
| number | of registers,
| must | be
| in | the
| range | 1
| to | 123
| 5 | Number of registers written – low byte
| 6/7 | Error check CRC
| Exception | response message
| Byte | Field name
Notes
| 0 | Slave address
| 1 | Function code +128 | (144)
Top bit is set
| 2 | Exception code | 1 – Illegal function code
2 – Illegal data address
6 – Slave device busy
10 – Gateway path unavailable
11 – Gateway target failed to respond
| ¾ | Error check CRC
| SP-228 | Page 9
REV A
7. Language Codes
Notes:
1. Language codes follow the Windows definition, the primary language code is stored in the least significant 10 bits and the sub-
language code is stored in the most significant 6 bits of the 16 bit language code.
2. Microsoft add to this list periodically but have reserved sections of the list for custom languages and sub-languages. Primary language
codes 0x200-0x3FF can be used for additional languages and sub-language codes 0x20-0x3F can be used for additional dialects of a
primary languages but these should only be used where none of the defined codes is appropriate.
Language codes
| Primary language | Sub-language
| Primary | Sub-language
| code | Language
code
| language | code
| Neutral | Neutral | 0x00 | 0x00 | 0x0000
| Arabic | Saudi Arabia | 0x01 | 0x01 | 0x0401
| Iraq | 0x02 | 0x0801
| Egypt | 0x03 | 0x0C01
| Libya | 0x04 | 0x1001
| Algeria | 0x05 | 0x1401
| Morocco | 0x06 | 0x1801
| Tunisia | 0x07 | 0x1C01
| Oman | 0x08 | 0x2001
| Yemen | 0x09 | 0x2401
| Syria | 0x0A | 0x2801
| Jordan | 0x0B | 0x2C01
| Lebanon | 0x0C | 0x3001
| Kuwait | 0x0E | 0x3401
| United Arab Emerates | 0x0E | 0x3801
| Bahrain | 0x0F | 0x3C01
| Qatar | 0x10 | 0x4001
| Bulgarian | Standard | 0x02 | 0x01 | 0x0402
| Catalan | Standard | 0x03 | 0x01 | 0x0403
| Chinese | Taiwan | 0x04 | 0x01 | 0x0404
| PeoplesRepublic | 0x02 | 0x0804
| Hong Kong | 0x03 | 0x0C04
| Singapore | 0x04 | 0x1004
| Macau | 0x05 | 0x1405
| Czech | Standard | 0x05 | 0x01 | 0x0405
| Danish | Standard | 0x06 | 0x01 | 0x0406
| German | Standard | 0x07 | 0x01 | 0x0407
| Swiss | 0x02 | 0x0807
| Austrian | 0x03 | 0x0C07
| Luxembourg | 0x04 | 0x1007
| Liechtenstein | 0x05 | 0x1407
| Greek | Standard | 0x08 | 0x01 | 0x0408
| SP-228 | Page 10
REV A
Language codes continued
| Primary language | Sub-language
| Primary | Sub-language
| code | Language
code
| language | code
| English | United states | 0x09 | 0x01 | 0x0409
| United kingdom | 0x02 | 0x0809
| Australia | 0x03 | 0x0C09
| Canada | 0x04 | 0x1009
| New Zealand | 0x05 | 0x1409
| Ireland | 0x06 | 0x1809
| South Africa | 0x07 | 0x1C09
| Jamaica | 0x08 | 0x2009
| Caribbean | 0x09 | 0x2409
| Belize | 0x0A | 0x2809
| Trinidad | 0x0B | 0x2C09
| Zimbabwe | 0x0C | 0x3009
| Philippines | 0x0D | 0x3409
| Spanish | Traditional | 0x0A | 0x01 | 0x040A
| Mexican | 0x02 | 0x080A
| Modern | 0x03 | 0x0C0A
| Guatemala | 0x04 | 0x100A
| Costa Rica | 0x05 | 0x140A
| Panama | 0x06 | 0x180A
| Dominican Republic | 0x07 | 0x1C0A
| Venezuela | 0x08 | 0x200A
| Colombia | 0x09 | 0x240A
| Peru | 0x0A | 0x280A
| Argentina | 0x0B | 0x2C0A
| Ecuador | 0x0C | 0x300A
| Chile | 0x0D | 0x340A
| Uruguay | 0x0E | 0x380A
| Paraguay | 0x0F | 0x3C0A
| Bolivia | 0x10 | 0x400A
| El Salvador | 0x11 | 0x440A
| Honduras | 0x12 | 0x480A
| Nicaragua | 0x13 | 0x4C0A
| Puerto Rico | 0x14 | 0x500A
| Finnish | Standard | 0x0B | 0x01 | 0x040B
| French | Standard | 0x0C | 0x01 | 0x040C
| Belgian | 0x02 | 0x080C
| Canadian | 0x03 | 0x0C0C
| Swiss | 0x04 | 0x100C
| Luxembourg | 0x05 | 0x140C
| Monaco | 0x06 | 0x180C
| Hebrew | Standard | 0x0D | 0x01 | 0x040D
| Hungarian | Standard | 0x0E | 0x01 | 0x040E
| Icelandic | Standard | 0x0F | 0x01 | 0x040F
| Italian | Standard | 0x10 | 0x01 | 0x0410
| Swiss | 0x02 | 0x0810
| Japanese | Standard | 0x11 | 0x01 | 0x0411
| Korean | Extended Wansung | 0x12 | 0x01 | 0x0412
| Johab | 0x02 | 0x0812
| Dutch | Standard | 0x13 | 0x01 | 0x0413
| Belgian | 0x02 | 0x0813
| Norwegian | Bokmal | 0x14 | 0x01 | 0x0414
| Nynorsk | 0x02 | 0x0814
| SP-228 | Page | 11
REV A
Language codes continued
| Primary language | Sub-language
| Primary | Sub-language
| code | Language
code
| language | code
| Polish | Standard | 0x15 | 0x01 | 0x0415
| Portuguese | Brazilian | 0x16 | 0x01 | 0x0416
| Standard | 0x02 | 0x0816
| Rhaeto-romanic | Standard | 0x17 | 0x01 | 0x0417
| Romanian | Standard | 0x18 | 0x01 | 0x0418
| Moldavia | 0x02 | 0x0818
| Russian | Standard | 0x19 | 0x01 | 0x0419
| Moldavia | 0x02 | 0x0819
| Croatian | Standard | 0x1A | 0x01 | 0x041A
| Serbian | Latin | 0x1A | 0x02 | 0x081A
| Cyrillic | 0x03 | 0x0C1A
| Slovak | Standard | 0x1B | 0x01 | 0x041B
| Albanian | Standard | 0x1C | 0x01 | 0x041C
| Swedish | Standard | 0x1D | 0x01 | 0x041D
| Finland | 0x02 | 0x081D
| Thai | Standard | 0x1E | 0x01 | 0x041E
| Turkish | Standard | 0x1F | 0x01 | 0x041F
| Urdu | Standard | 0x20 | 0x01 | 0x0420
| Indonesian | Standard | 0x21 | 0x01 | 0x0421
| Ukrainian | Standard | 0x22 | 0x01 | 0x0422
| Byelorusian | Standard | 0x23 | 0x01 | 0x0423
| Slovenian | Standard | 0x24 | 0x01 | 0x0424
| Estonian | Standard | 0x25 | 0x01 | 0x0425
| Latvian | Standard | 0x26 | 0x01 | 0x0426
| Lithuanian | Standard | 0x27 | 0x01 | 0x0427
| Classic | 0x02 | 0x0827
| Reserved | 0x28 | 0x0428
| Farsi | Standard | 0x29 | 0x01 | 0x0429
| Vietnamese | Standard | 0x2A | 0x01 | 0x042A
| Reserved | 0x2B | 0x042B
| Reserved | 0x2C | 0x042C
| Basque | Standard | 0x2D | 0x01 | 0x042D
| Sorbian | Standard | 0x2E | 0x01 | 0x042E
| Macedonian | Standard | 0x2F | 0x01 | 0x042F
| Sutu | Standard | 0x30 | 0x01 | 0x0430
| Tsonga | Standard | 0x31 | 0x01 | 0x0431
| Tswana | Standard | 0x32 | 0x01 | 0x0432
| Venda | Standard | 0x33 | 0x01 | 0x0433
| Xhosa | Standard | 0x34 | 0x01 | 0x0434
| Zulu | Standard | 0x35 | 0x01 | 0x0435
| Afrikaans | Standard | 0x36 | 0x01 | 0x0436
| Reserved | 0x37 | 0x3700
| Faeroese | Standard | 0x38 | 0x01 | 0x0438
| Hindi | Standard | 0x39 | 0x01 | 0x0439
| Maltese | Standard | 0x3A | 0x01 | 0x043A
| SP-228 | Page | 12
REV A
Language codes continued
| Primary language | Sub-language
| Primary | Sub-language
| code | Language code
| language | code
| Sami (Lapland) | Standard | 0x3B | 0x01 | 0x043B
| Scots Gaelic | Standard | 0x3C | 0x01 | 0x043C
| Reserved | 0x3D | 0x043D
| Malay | Standard | 0x3E | 0x01 | 0x043E
| Brunei Darussalam | 0x02 | 0x083E
| Reserved | 0x3F | 0x043F
| Reserved | 0x40 | 0x0440
| Swahili | Standard | 0x41 | 0x01 | 0x0441
| Reserved | 0x42-0x1FF
| Custom languages | 0x200-0x3FF | 0x0200-0x03FF
| Custom language | English for pumps | 0x20 | 0x00 | 0x0200
| SP-228 | Page | 13
REV A
8. Modbus Registers Defined
Notes:
1. The register array is divided into 256 pages each containing up to 256 registers, the actual register address is obtained from the
formula: register_address=page_number*256+register_offset.
2. All unused parts of pages 0-127 are defined as reserved for expansion of this standard, any attempt to access them will result in an
exception response with extended exception code 12 (Reserved register).
3. Pages 128-255 are available for manufacturer specific applications such as configuration of the control equipment, these are not
defined by this standard.
4. Any device which requires registers in pages 128-255 to be implemented in order to perform a task which can be performed by
registers defined in this standard is deemed to be non-compliant with this standard.
5. This document always refers to register addresses which start at 0 as defined in the Modbus protocol. Register numbers, which start
at 1, are not used in this document in order to avoid confusion.
6. The additional instrumentation pages are to be defined.
7. S.M. means state machine.
8. A letter S in the bits/sign column indicates a signed value using two’s compliment arithmetic, all others are unsigned.
9. A double number in the bits/sign column indicates a bit within a register of a specific size e.g. 16/16 is the most significant bit and
1/16 is the least significant bit of a 16 bit register.
10. Bits within registers are numbered from 1 not 0 to avoid the confusion that would be caused if the sixteenth bit of a 16 bit register
were labelled 15/16.
11. For an integer type register the register contents should be multiplied by the scaling factor to obtain the actual value.
12. For a flag type register (1 bit) the minimum value column indicates the meaning if the flag is 0, the maximum column indicates the
meaning if the flag is 1.
13. For an integer type register the minimum and maximum value columns indicate the minimum and maximum values after multiplying
by the scaling factor.
14. Any software that reads an integer type register must be able to process and display correctly over the full range specified in the
minimum and maximum value columns.
15. 32 bit values are stored with the most significant bits in the register with the lowest address.
16. Where two ASCII characters are stored in a single register the first character is in the most significant bits.
17. The first register of a 32 bit number is always aligned at an even address for the benefit of some 32 bit CPUs.
8.1 Index of Register Pages
| Page number | Description
Read/write
| 0 | Communications status information
Read only
| 1 | Communications configuration
| Read/write | and
| write | only
| 2 | Modem configuration
Read/write
| 3 | Generating set status information
Read only
| 4 | Basic instrumentation
Read only
| 5 | Extended instrumentation
Read only
| 6 | Derived Instrumentation
Read only
| 7 | Accumulated Instrumentation
Read/write
| 8 | Alarm conditions
Read only
| 9 | Total Harmonic Distortion information
Read only
| 10 | Reserved
| 11 | Diagnostic – general
Read only
| 12 | Diagnostic – digital inputs
Read only
| 13 | Diagnostic – digital outputs
Read only and read write
| 14 | Diagnostic – LEDs
Read only and read write
| 15 | Diagnostic – Reserved
| 16 | Control registers
Read only and write only
| 17 | J1939 active diagnostic trouble codes in
| decoded format | Read only
| 18 | J1939 active diagnostic trouble codes in
| raw format | Read only
| 19 | Reserved
| 20 | Various strings
Read only
| 24 | Identity strings
Read/write
| 26 | State machine name strings
Read only
| 28 | State machine state strings
Read only
| 29-31 | Reserved
| SP-228 | Page 14
REV A
| Index of register | pages continued
| 32-95 | Alarm strings (Old alarm system)
Read only
| 32-36 | 2131 Expansion module name strings
Read only
| 37-40 | 2133 Expansion module name strings
Read only
| 41-43 | 2152 Expansion module name strings
Read only
| 44-48 | 2131 Expansion module digital alarm strings
Read only
| 49-58 | 2131 Expansion module analogue alarm strings
Read only
| 59-66 | 2133 Expansion module analogue alarm strings
Read only
| 142 | ECU Trouble Codes
Read only
| 143-149 | ECU Trouble Code short description string
Read only
| 152 | User calibration of expansion module analogue inputs
Read/write
| 153 | Unnamed alarm conditions
Read only
| 154 | Named Alarm Conditions
Read only
| 156 | Expansion module enable status
Read only
| 158 | Expansion module communications status
Read only
| 160 | Unnamed input function
Read only
| 166-169 | User configurable pages
Read only
| 170 | Unnamed input status
Read only
| 171 | Unnamed input status continued
Read only
| 180 | Unnamed output sources & polarities
Read only
| 181 | Unnamed output sources & polarities continued
Read only
| 182 | Virtual output sources & polarities
Read only
| 183 | Configurable output sources & polarities
Read only
| 184 | Analogue output sources, types and values
Read only
| 190 | Unnamed output status
Read only
| 191 | Virtual output status
Read only
| 192 | Configurable output status
Read only
| 193 | Remote control sources
Read/write
| 200-239 | Unnamed alarm strings
Read only
| 240-246 | Analogue Input Name Strings
Read only
| 250 | Misc strings
Read only
| 251-255 | Reserved
| SP-228 | Page 15
REV A
8.2 Page 0 – Communications Status Information
Notes:
1. These are read only registers.
2. Registers 0 and 1 must both be read with a single message for them to be meaningful since they are set after each message.
3. Registers 2 and 3 contain copies of the telemetry alarm flags of all satellites so that the satellite that caused a dial out can be
ascertained without reading the telemetry alarm flags from all the satellites individually. This register is not latched, clearing the
telemetry alarm flag of a satellite will clear the corresponding bit in these registers when the hub updates them. The hub will not
assume that sending a system control message to a satellite to clear its telemetry alarm flag will necessarily succeed, instead it builds
registers 2 and 3 by reading the state of all the satellites telemetry alarm flags periodically.
4. Registers 4 and 5 contain communication error flags for all the satellites. A flag is set if, and only if, the corresponding satellite
socket is fitted, it is enabled by the corresponding ‘satellite socket enable flag’ in page 1 – Communications Configuration, and the
hub is not able to communicate successfully with the satellite for any reason.
5. If any communication error flag changes from 0 to 1 the hub’s telemetry alarm flag will be set and so cause a dial out if a modem is
connected with dial out enabled, the satellites telemetry alarm flag in register 2 or 3 will not be set since this would contradict its
non-latching operation as described in note 3 above. A system control function must be used to clear the hub’s telemetry alarm flag
before the connection is broken or the dial out will be repeated.
6. The meaning of the password status is shown in the table below.
7. If the password status is 0 (no valid password) then it is not possible to read the extended exception information..
8. If the number of satellite sockets is 1-32 the unit is a hub, otherwise it is not. A hub with 8 sockets, for example, returns a value of 8
regardless of what is actually plugged into the sockets or what the satellites state is, and will always respond to 8 consecutive slave
addresses starting with its own slave address +1.
9. The GenComm version number allows a master to recognise the version of GenComm supported by a slave device and act
accordingly. 72xx/73xx modules are identified by the GenComm version of 2, 53xx/55xx etc modules have a GenComm version of
1.
10. Registers 10 and 11 contain flags that indicate the available baud rates, bit 1 corresponds to baud rate code 0 etc. If a bit is set the
corresponding Baud rate is available.
11. The list of language codes that are available on a particular slave device can be obtained by first reading the number of languages
available and then reading that number of registers from the beginning of the list of language codes available. Reading any further
registers from the list will return the unimplemented register value 0xFFFF. The order of the language codes in the list has no
significance and no assumptions should be made.
| SP-228 | Page 16
REV A
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ sign
| offset | value
| value | factor
| 0 | Extended exception code | 0 | 65535 | 16
| 1 | Extended exception address | 0 | 65535 | 16
| 2 | Telemetry alarm flag for satellite 1 | 0 | 1 | 16/16
| Telemetry alarm flag for satellite 2 | 0 | 1 | 15/16
| Telemetry alarm flag for satellite 3 | 0 | 1 | 14/16
| Telemetry alarm flag for satellite 4 | 0 | 1 | 13/16
| Telemetry alarm flag for satellite 5 | 0 | 1 | 12/16
| Telemetry alarm flag for satellite 6 | 0 | 1 | 11/16
| Telemetry alarm flag for satellite 7 | 0 | 1 | 10/16
| Telemetry alarm flag for satellite 8 | 0 | 1 | 9/16
| Telemetry alarm flag for satellite 9 | 0 | 1 | 8/16
| Telemetry alarm flag for satellite 10 | 0 | 1 | 7/16
| Telemetry alarm flag for satellite 11 | 0 | 1 | 6/16
| Telemetry alarm flag for satellite 12 | 0 | 1 | 5/16
| Telemetry alarm flag for satellite 13 | 0 | 1 | 4/16
| Telemetry alarm flag for satellite 14 | 0 | 1 | 3/16
| Telemetry alarm flag for satellite 15 | 0 | 1 | 2/16
| Telemetry alarm flag for satellite 16 | 0 | 1 | 1/16
| 3 | Telemetry alarm flag2 for satellites 17-32 | 0 | 65535 | 16
| 4 | Communication error flag for satellite 1 | 0 | 1 | 16/16
| Communication error flag for satellite 2 | 0 | 1 | 15/16
| Communication error flag for satellite 3 | 0 | 1 | 14/16
| Communication error flag for satellite 4 | 0 | 1 | 13/16
| Communication error flag for satellite 5 | 0 | 1 | 12/16
| Communication error flag for satellite 6 | 0 | 1 | 11/16
| Communication error flag for satellite 7 | 0 | 1 | 10/16
| Communication error flag for satellite 8 | 0 | 1 | 9/16
| Communication error flag for satellite 9 | 0 | 1 | 8/16
| Communication error flag for satellite 10 | 0 | 1 | 7/16
| Communication error flag for satellite 11 | 0 | 1 | 6/16
| Communication error flag for satellite 12 | 0 | 1 | 5/16
| Communication error flag for satellite 13 | 0 | 1 | 4/16
| Communication error flag for satellite 14 | 0 | 1 | 3/16
| Communication error flag for satellite 15 | 0 | 1 | 2/16
| Communication error flag for satellite 16 | 0 | 1 | 1/16
| 5 | Communication error flags for satellites 17- | 0 | 65535 | 16
32
| 6 | Password status | 0 | 3 | 16
| 7 | Number of satellite sockets available | 0 | 32 | 16
| 8 | Number of languages available for telemetry | 0 | 128 | 16
| 9 | GenComm version number | 1 | 2 | 16
| 10-11 | Baud rates available | 0 | 32
| 12-14 | Unimplemented
| 15 | USB connection status | 0 | 1 | 16
| 16 | RS232 port received rate counter | 0 | 65535 | 16
| 17 | RS232 port lost rate counter | 0 | 65535 | 16
| 18 | RS232 port quality instrument | 0 | 100
| % | 16
| 19 | RS485 port 1 received rate counter | 0 | 65535 | 16
| 20 | RS485 port 1 lost rate counter | 0 | 65535 | 16
| 21 | RS485 port 1 quality instrument | 0 | 100
| % | 16
| 22-26 | Unimplemented
| 27 | DSENet quality instrument | 0 | 100
| % | 16
| 28-29 | Unimplemented
| 30 | MSC Connection 1 quaily instrument | 0 | 100
| % | 16
| 31-32 | Unimplemented
| 33 | MSC Connection 2 quaily instrument | 0 | 100
| % | 16
| 34-127 | Unimplemented
| 128-255 | List of language codes available | 0 | 65534 | 16
| SP-228 | Page 17
REV A
| Password | status
| Status | Meaning
| 0 | No valid password has been entered, no operations can be performed on the slave device except writing a password
using function 16 (write multiple registers). In the case of a hub no queries will be passed to its satellites at all.
| 1 | A valid read password has been entered, all readable registers (including manufacturer specific ones above page 127)
can be read on the slave device using function 3 (read multiple registers). All write operations using function 16 (write
multiple registers) and all non-GenComm functions (those other than 3 and 16) are blocked. In the case of a hub only
queries using function 3 (read multiple registers) will be passed to its satellites.
| 2 | A valid control password has been entered, as level 1 except that all registers in page 16 (control registers) can be
written to in the slave device using function 16 (write multiple registers). In the case of a hub only queries using
function 3 (read multiple registers), and function 16 (write multiple registers) to registers in page 16, will be passed to
its satellites.
| 3 | A valid configure password has been entered, as level 1 except that all writeable registers (including manufacturer
specific ones above page 127) can be written to in the slave device, and all non-GenComm functions (those other than 3
and 16) can be used for configuration of the slave device. In the case of a hub all queries will be passed to a satellite.
The configuration of units using non-GenComm functions is not defined in this standard.
| SP-228 | Page 18
REV A
8.3 Page 1 – Communications Configuration
Notes:
1. These are a mixture of read/write and write only registers (except on 72xx/73xx where registers 0-9 are read-only, not read/write).
2. The current slave address is fixed at 10 in the case of an RS232 link to a modem, or direct to a PC, since there is no point in changing
a slave address on a 1 to 1 link. Address 10 was chosen so that that satellite 1 has slave address 1 etc. Register 0 specifies the current
slave address in all other cases.
3. The site identity code is user definable and is used to identify a site.
4. The device identity code is user definable and is used to identify a device within a site.
5. The meaning of the baud rate is shown in the table below, a slave device may not necessarily support all baud rates, writing an
unsupported value will return extended exception 7 (Illegal value written to register) and will not change the Baud rate. Some systems
may not allow the Baud rate to be changed at all, it may be set by switches or from a user interface for example. The baud rates
available on a particular slave can be obtained by reading a register in the communications status page.
6. The current language applies only to strings read by telemetry, it is quite separate from the language selected for any user interface on
the unit. The meaning of the code is defined in the language codes section.
7. The satellite socket enable flags allow each satellite socket to be enabled or disabled, a socket that is fitted but not in use must be
disabled or the hub will think that the lack of response indicates a problem and set the corresponding satellite error flag and telemetry
alarm flag. The enable flag for a socket that is not fitted will always be 0, any attempt to set it will be ignored.
8. The master inactivity time-out is used to detect the loss of communication from the master, if a query is not received for this period
the slave device assumes the link to the master has been lost. The link is assumed to have been established as soon as a query arrives
from the master.
9. The password time-out is used to disable the password automatically, if a valid password is not written for this period the password
status will be set to 0 (invalid) or the highest disabled password level.
10. The display unit connected to module indicates which type of unit is connected to the 8700. A zero value indicates there is no display
unit connected and the module is locked.
Notes on passwords:
1. Passwords are intended to control access to control equipment via telemetry, they are not necessarily the same as passwords used to
access the same equipment from a user interface. Such user interfaces are not defined in this standard in any way.
2. Passwords are 4 digit numbers similar to ‘PIN numbers’ which are widely accepted and easier to enter via a limited user interface
than alphanumeric strings.
3. One of the 3 valid passwords is written into register 32 and its ones-compliment written into register 33 with a single function 16
(write multiple registers) to set the current password status.
4. The password status in the communications status information page indicates which level of access has been granted, when the
password times out the status becomes 0 (invalid) or the highest disabled password level.
5. Entering a password that does not match one of the 3 valid passwords will cause the password status to be set to 0 (invalid) or the
highest disabled password level and return extended exception 7 (Illegal value written to register)
6. The password status can be cleared to 0 (invalid) or the highest disabled password level either by writing a password that is known to
be invalid or by writing any value to register 32 without writing to register 33.
7. If an invalid password is entered 3 times the slave device will then reject any further attempt to enter a password for a 1 minute
lockout period, returning extended exception 8 (Inappropriate circumstances) at the third attempt (so it is immediately clear what has
happened) and whenever a further attempt is made to enter a password during the lockout period. The password lockout period will
double after every 3 unsuccessful attempts to enter a password, up to a maximum of 64 minutes, thus minimising the risk of a
deliberate attack being able to find a valid password. When a valid password is entered the count of invalid entries will be reset to 0.
The count of invalid entries and the current lockout timer will not be reset by loss of the communication link as it would be possible
for an attacker to drop the link to reset them and then immediately re-establish the link.
8. When the link to a master is lost (a phone line is dropped or the master inactivity timer expires for example) the password status is set
to 0 (invalid) or the highest disabled password level.
9. The ‘read only’ password is changed by writing the new value to register 34 and its ones-compliment to register 35 with a single
function 16 (write multiple registers), any other operation will fail to change the password and return extended exception 7 (Illegal
value written to register). The ‘control’ and ‘configure’ passwords are changed in the same way using the appropriate registers. The
current ‘configure’ password must have been entered before any passwords can be changed.
10. If a password is changed to 0000 then that password level will be disabled, the password status will then default to the highest level
that is disabled rather than 0 when an invalid password is entered, the password times out or the link to the master is lost. Even if one
or more of the passwords has been changed to 0000, any attempt to write a password of 0000 to register 32 and 33 will be treated
exactly as if an invalid password was entered.
11. A hub is intended to provide security for all its satellites using its own passwords, thus avoiding the complexity of managing
passwords in every satellite separately, to facilitate this each satellite must have all its passwords disabled by setting them to 0000. If
this is not done it is not possible to enter any password into a satellite unless the configure password is entered into the hub first, this
is necessary to simplify the message filtering mechanism needed in the hub but is not a problem if the hub is used to provide security
to the satellites as intended.
| SP-228 | Page 19
REV A
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ sign | Read/write
| offset | value
| value | factor
| 0 | Current slave address | 1 | 247 | 16
Read/write
| 1 | Site identity code | 0 | 65534 | 16
Read/write
| 2 | Device identity code | 0 | 65534 | 16
Read/write
| 3 | Baud rate | 0 | 12 | 16
Read/write
| 4 | Current language code | 0 | 65534 | 16
Read/write
| 5 | Unimplemented | 0xFFFF | 0xFFFF | 16
Read only
| 6 | Satellite socket 1 enable flag | 0 | 1 | 16/16
Read/write
| Satellite socket 2 enable flag | 0 | 1 | 15/16
Read/write
| Satellite socket 3 enable flag | 0 | 1 | 14/16
Read/write
| Satellite socket 4 enable flag | 0 | 1 | 13/16
Read/write
| Satellite socket 5 enable flag | 0 | 1 | 12/16
Read/write
| Satellite socket 6 enable flag | 0 | 1 | 11/16
Read/write
| Satellite socket 7 enable flag | 0 | 1 | 10/16
Read/write
| Satellite socket 8 enable flag | 0 | 1 | 9/16
Read/write
| Satellite socket 9 enable flag | 0 | 1 | 8/16
Read/write
| Satellite socket 10 enable flag | 0 | 1 | 7/16
Read/write
| Satellite socket 11 enable flag | 0 | 1 | 6/16
Read/write
| Satellite socket 12 enable flag | 0 | 1 | 5/16
Read/write
| Satellite socket 13 enable flag | 0 | 1 | 4/16
Read/write
| Satellite socket 14 enable flag | 0 | 1 | 3/16
Read/write
| Satellite socket 15 enable flag | 0 | 1 | 2/16
Read/write
| Satellite socket 16 enable flag | 0 | 1 | 1/16
Read/write
| 7 | Satellite socket 17-32 enable flags | 0 | 65535 | 16
Read/write
| 8 | Master inactivity time-out, 0 means never | 0 | 36,000 | 0.1
| Seconds | 16
Read/write
time-out
| 9 | Password time-out, 0 means never time-out | 0 | 36,000 | 0.1
| Seconds | 16
Read/write
| 10-31 | Reserved
| 32 | Current password | 0 | 9999 | 1 | 16
Write only
| 33 | Compliment of current password | 55536 | 65535 | 1 | 16
Write only
| 34 | Set new read only password | 0 | 9999 | 1 | 16
Write only
| 35 | Compliment of new read only password | 55536 | 65535 | 1 | 16
Write only
| 36 | Set new control password | 0 | 9999 | 1 | 16
Write only
| 37 | Compliment of new control password | 55536 | 65535 | 1 | 16
Write only
| 38 | Set new configure password | 0 | 9999 | 1 | 16
Write only
| 39 | Compliment of new configure password | 55536 | 65535 | 1 | 16
Write only
| 40 | Display unit type connected to module | 0 | 65535 | 1 | 16
Read only
| 41-255 | Reserved
Baud rate
| Code | Rate
| 0 | 110
| 1 | 150
| 2 | 300
| 3 | 600
| 4 | 1200
| 5 | 2400
| 6 | 4800
| 7 | 9600
| 8 | 14400
| 9 | 19200
| 10 | 28800
| 11 | 38400
| 12 | 57600
| 13 | 115200
| 14-99 | Reserved
| SP-228 | Page 20
REV A
8.4 Page 2 – Modem Configuration
Notes
1. These are read/write registers (except on 72xx/73xx where they are read-only& only updated by writing a configuration file).
2. Modem control strings can contain any ASCII characters and are padded with spaces (ASCII 0x20), NULL terminators are not used.
3. Each string is automatically suffixed with <CR><LF> so these should not be included in the string, strings are not automatically
prefixed with ‘AT’ so these must be included when required.
4. A string may contain a meta character consisting of 3 tildes (~~~) which indicates that a pause of 1 second should be introduced
before the rest of the string is sent to the modem. This meta character may be repeated if longer delays are required. The tildes will
not be sent to the modem.
5. If a dialling string contains only spaces (ASCII 0x20) it will not be used in the dialling sequence.
6. The meaning of the modem’s mode is described in the table below.
7. The modem dial back string can be used by a master to call the slave device, it is never used by the slave device..
8. The SMS enable flag enables the transmission of SMS messages over a GSM modem, the method of transmission, circumstances
that trigger a transmission and contents of the messages are not defined in this standard.
9. The SMS message centre number and recipient number are in the same format as the other modem control strings and are only used
when the SMS system is activated by the SMS enable flag, their use is not defined in this standard.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
| offset | value
| value | factor
| 0 | Modem mode | 0 | 16
| 1 | Connect delay time | 1 | 60 | 1
| Seconds | 16
| 2 | Number of retries on each number | 0 | 99 | 1 | 16
| 3 | Delay between retries | 0 | 60 | 1
| Seconds | 16
| 4 | Delay before repeat cycle | 0 | 3600 | 1
| Seconds | 16
| 5 | Short message service (SMS) enabled
| No | Yes | 16
| 6-63 | Reserved
| 64-79 | First dialling string
| ASCII | ASCII | 256
| 80-95 | Second dialling string
| ASCII | ASCII | 256
| 96-111 | Third dialling string
| ASCII | ASCII | 256
| 112-127 | Fourth dialling string
| ASCII | ASCII | 256
| 128-143 | Modem initialisation string – not auto-answer
| ASCII | ASCII | 256
| 144-159 | Modem initialisation string – auto-answer
| ASCII | ASCII | 256
| 160-175 | Modem hang-up string
| ASCII | ASCII | 256
| 176-191 | Modem dial back string
| ASCII | ASCII | 256
| 192-207 | Short message service (SMS) message center number
| ASCII | ASCII | 256
| 208-223 | Short message service (SMS) recipient number 1
| ASCII | ASCII | 256
| 224-239 | Short message service (SMS) recipient number 2
| ASCII | ASCII | 256
| 240-255 | Short message service (SMS) recipient number 3
| ASCII | ASCII | 256
Modem mode
| Mode | Meaning
| 0 | No modem fitted.
| 1 | Answer incoming calls, do not dial out.
| 2 | Answer incoming calls and dial out when the telemetry alarm flag is set. Use the dialling strings in sequence separated
by the delay between retries, then repeat the sequence for the specified number of retries. If connection has not been
established wait for the delay between repeat cycles and then repeat the cycle. If connection is made and broken without
clearing the telemetry alarm flag then repeat the previous sequence.
| 3 | As mode 2 but the first dialling string will be used for the specified number of retries then the second string will be used
etc.
| 4 | As mode 2 but do not answer incoming calls.
| 5 | As mode 3 but do not answer incoming calls
| SP-228 | Page 21
REV A
8.5 Page 3 – Generating Set Status Information
Notes:
1. These are read only registers.
2. A unique manufacturer code is assigned to each manufacturer.
3. The meaning of the model number is manufacturer specific, e.g. two manufacturers may have a model 100.
4. The manufacturer code and model number must be used together to identify a particular product unambiguously.
5. The meaning of the control mode is shown in the table below.
6. The shutdown flag on a control unit indicates that one or more of the alarm codes has been set to ‘shutdown alarm’, it will clear
automatically when no alarm codes are set to shutdown alarm. A system control function is used to clear shutdown alarms. In some
situations it may not be possible to set one of the alarm codes to indicate the type of shutdown alarm because the type is not known,
in this case only the shutdown flag will be set and the master should consider it an undefined shutdown alarm.
7. The shutdown alarm flag on a hub indicate that state of the hub itself, not the state of any satellite. The state of a satellite must be
read from the satellite itself.
8. The electrical trip/controlled shutdown and warning alarm flags operate in the same way as the shutdown alarm flag but for the
corresponding alarm codes.
9. The telemetry alarm flag on a control unit is set when the control unit decides that a dial-out is required, the logic behind this is
product specific. It can only be cleared by a system control function.
10. The telemetry alarm flag on a hub is only set if the hub itself has a problem, and can only be cleared by a system control function. It
is edge triggered i.e. once it is cleared it will not be set unless the internal error is cleared and then happens again. An example of a
situation that will set this flag is if the hub loses communication with a satellite.
11. The satellite telemetry alarm flag is the OR of all the satellite telemetry alarm flags in the ‘telemetry status and configuration’ page
and indicates that one or more satellites requires servicing.
12. Whenever the telemetry alarm flag (or one of the satellite telemetry alarm flags in the case of a hub) is set it will cause continual dial
outs if a modem is fitted and dial out is enabled.
13. The meaning of the state machine status is described in the table below.
14. The string checksum is the sum of every character in every fixed string in the slave device, it is used to detect the substitution of a
slave device that differs only in its strings and thus check the validity of any copies of these strings held by a master. This number
must not change during the normal operation of the slave device. The exact method of calculating the checksum must not be
assumed and it must not be compared with a checksum generated my a master, it must only be compared with a previously read
checksum to determine change.
15. The state machine state (registers 18-25) indicate the current state of each state machine, the conversion between state code and
string is specific to each model and not covered in this document, refer to DSE for documentation.
| SP-228 | Page 22
REV A
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ sign
| offset | value
| value | factor
| 0 | Manufacturer code | 0 | 65534 | 1 | 16
| 1 | Model number | 0 | 65534 | 1 | 16
| 2-3 | Serial number | 0 | 999999999 | 1 | 32
| 4 | Control mode | 0 | 65535 | 1 | 16
| 5 | Control mode selection | 0 | 65535 | 1 | 16
(330/331/334/335)
| 6 | Control unit not configured
| No | Yes | 16/16
| Unimplemented | 0 | 0 | 15/16
| Control unit failure | No
| Yes | 14/16
| Shutdown alarm active | No
| Yes | 13/16
| Electrical trip | No
| Yes | 12/16
| Warning alarm active | No
| Yes | 11/16
| Telemetry alarm flag | Not active
| Active | 10/16
| Satellite telemetry alarm flag | Not active
| Active | 9/16
| No font file | No
| Yes | 8/16
| Controlled shutdown alarm active | No
| Yes | 7/16
| Unimplemented | 0 | 0 | 1/16-6/16
| 7 | S.M. 1 status | 0 | 3 | 16/16-15/16
| S.M. 2 status | 0 | 3 | 14/16-13/16
| S.M. 3 status | 0 | 3 | 12/16-11/16
| S.M. 4 status | 0 | 3 | 10/16-9/16
| S.M. 5 status | 0 | 3 | 8/16-7/16
| S.M. 6 status | 0 | 3 | 6/16-5/16
| S.M. 7 status | 0 | 3 | 4/16-3/16
| S.M. 8 status | 0 | 3 | 2/16-1/16
| 8-9 | String checksum | 0 | 0xFFFFFFFF | 32
| 10 | S.M. 1 timer | 0 | 65534 | 1
| Seconds | 16
| 11 | S.M. 2 timer | 0 | 65534 | 1
| Seconds | 16
| 12 | S.M. 3 timer | 0 | 65534 | 1
| Seconds | 16
| 13 | S.M. 4 timer | 0 | 65534 | 1
| Seconds | 16
| 14 | S.M. 5 timer | 0 | 65534 | 1
| Seconds | 16
| 15 | S.M. 6 timer | 0 | 65534 | 1
| Seconds | 16
| 16 | S.M. 7 timer | 0 | 65534 | 1
| Seconds | 16
| 17 | S.M. 8 timer | 0 | 65534 | 1
| Seconds | 16
| 18 | S.M. 1 state | 0 | 65535 | 1 | 16
| 19 | S.M. 2 state | 0 | 65535 | 1 | 16
| 20 | S.M. 3 state | 0 | 65535 | 1 | 16
| 21 | S.M. 4 state | 0 | 65535 | 1 | 16
| 22 | S.M. 5 state | 0 | 65535 | 1 | 16
| 23 | S.M. 6 state | 0 | 65535 | 1 | 16
| 24 | S.M. 7 state | 0 | 65535 | 1 | 16
| 25 | S.M. 8 state | 0 | 65535 | 1 | 16
| 26 | Change in event log contents
| No | Yes
| 27 | Battery Charger Mode | 0 | 12 | 1 | 16
| 28 | Battery Charger De-Rating Mode | 0 | 2 | 1 | 16
| 29 | Battery Charger Active Cell Count | 0 | 24 | 1
| Cells | 16
| 30 | Battery Chemistry ID | 0 | 100 | 1 | 16
| 31 | Charging Stages | 0 | 4 | 1 | 16
| 32 | Heater fitted
| No | Yes
| 33 | Controller mode (8661) | 0 (Bus) | 1 (mains) | 16
| 34 | Battery Charger Mode (Auxiliary) | 0 | 12 | 1 | 16
| 35 | Active Cell Count (Auxiliary) | 0 | 24
| Cells | 16
| 36 | Battery Chemistry ID (Auxiliary) | 0 | 100 | 16
| 37 | Charging Stages (Auxiliary) | 0 | 4 | 16
| SP-228 | Page 23
REV A
| 38 | External Panel Lock Active
| No | Yes | 16/16
| Stop & Panel Lock Active | No
| Yes | 15/16
| Lock user controls Active | No
| Yes | 14/16
| Telemetry Panel Lock Active | No
| Yes | 13/16
| Unimplemented | 0 | 0 | 1/16-12/16
| 39-255 | Reserved
| 9462 – Dual | Output Battery Charger
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ sign
| offset | value
| value | factor
| 27 | Battery Charger Mode Output | 1 | 0 | 12 | 1 | 16
| 38 | Battery Charger Mode Output | 2 | 0 | 12 | 1 | 16
| SP-228 | Page 24
REV A
Control modes
| Mode | Description
| 0 | Stop mode
| 1 | Auto mode
| 2 | Manual mode
| 3 | Test on load mode
| 4 | Auto with manual restore
| mode/Prohibit | Return
| 5 | User configuration mode
| 6 | Test off load mode
| 7 | Off Mode
| 8-65534 | Reserved
| 65535 | Unimplemented
Notes on control modes:
1. ‘Stop mode’ means stop the engine (generator) and in the case of ‘automatic mains failure units’ transfer the load to the mains if
possible.
2. ‘Auto mode’ means automatically start the engine (generator) in the event of a remote start signal or a mains-failure, and in the case
of ‘automatic mains failure units’ transfer the load to the generator when available. When the remote start signal is removed or the
mains returns, stop the engine (generator) and in the case of ‘automatic mains failure units’ transfer the load back to the mains.
3. ‘Manual mode’ means start the engine (generator) With some control units it will also be necessary to press the start button before
such a manual start is initiated. In the case of ‘automatic mains failure units’ do not transfer the load to the generator unless the mains
fails.
4. ‘Test on load mode’ means start the engine (generator) With some control units it will also be necessary to press the start button
before such a manual start is initiated. Transfer the load to the generator when it is available, regardless of the mains condition. This
mode is only provided on automatic mains failure units.
5. ‘Auto with manual restore mode’ means the same as 2 above but when the remote start signal is removed or the mains returns, the
engine (generator) will not stop and the load will not be transferred back to the mains. This mode is only provided on automatic mains
failure units.
6. ‘User configuration mode’ means that the unit is being configured from its user interface and is not available for normal operation,
there is no method of entering or leaving this mode by telemetry, it must be done from the user interface.
7. Any control unit that does not have a control mode will return the unimplemented value.
8. Register 5 is used to select control modes for use with SCADA mimic screens on modules that have a single mode button (currently
330/331/334/335) in conjunction with page 16. System control code 35714 causes this value to scroll though the available control
mode values. System control code 35715 causes the selected control mode to be applied. If neither of these two control modes are
received for a period of two minutes then the value will revert to the value stored in register 4.
9. ‘Test off load mode’ means start the engine (generator/S2). The load will not be transferred to S2.
10. Register 6 bit 12 is used as controlled shutdown in E800 v1.1
| State machine | status
| Status | Description
| 0 | Implemented but
not changed since last read of state string
| 1 | Implemented and
changed since last read of state string
| 2 | Reserved
| 3 | Unimplemented
Notes on state machine status:
1. A state machine that is implemented (status 0 or 1) has a fixed name string in page 27 that can be used in a status display, the name
strings for unimplemented state machines will contain 32 spaces (Unicode 0x0020).
2. A state machine that is implemented has a state string in page 28 which may be used in a status display. The contents of this string
will change when the state machine changes state and this is indicated by the status changing from 0 to 1, when the state string is
read the status will change back from 1 to 0. This means that the string only has to be read when there is a change in state, thus
minimising the volume of traffic.
State machine states
| State | Description
| 0-65534 | Reserved
| 65535 | Unimplemented
| SP-228 | Page 25
REV A
Battery Charger Specific Registers
| Number | Battery Charger Mode
| Description | De-Rating Mode Description
Battery Chemistry ID
| 0 | Start Up
| 1 | Initialisation
Standard De-Rating
| 2 | Boost/Bulk Charge
| Low Mains Voltage De- | Wet (Vented) Lead Acid
Rating
| 3 | Absorption/Boost Run
| On Charge | Calcium
| 4 | Float/Trickle Charge
Lead Acid Antimony
| 5 | Storage Charge
VRLA (AGM)
| 6 | Battery Test Mode
VRLA (GEL)
| 7 | DC Alarm | NiCd 10/20 Cell
| 8 | Mains Alarm | NiCd 9/18 Cell
| 9 | Temperature Alarm
| 10 | Lamp Test
| 11 | Charging Stopped
| 255 | Custom Profile
| SP-228 | Page 26
REV A
8.6 Page 4 – Basic Instrumentation
Notes:
1. These are read only registers.
2. The meaning of the mains, generator and bus phase rotation codes is given in the table below.
3. Registers 95-123 have been added to support the 8680 although not all will be implemented initially.
4. Registers 180 to 192 added to allow mimics of either S1 or S2 load/watts/lead-lag registers according to which side is on load.
5. If oil pressure is set to wide range signed value, this instrument is available in page 5. Register 0 in page 4 will reflect all positive
values and will be set to the under measureable range sentinel for negative values.
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
| offset | value
| value | factor
| 0 | Oil pressure | 0 | 10000 | 1
| Kpa | 16
| 1 | Coolant temperature | -50 | 200 | 1
| Degrees | C | 16
S
| 2 | Oil temperature | -50 | 200 | 1
| Degrees | C | 16
S
| 3 | Fuel level | 0 | 130 | 1
| % | 16
| 4 | Charge alternator voltage | 0 | 40 | 0.1
| V | 16
| 5 | Engine Battery voltage | 0 | 40 | 0.1
| V | 16
| 6 | Engine speed | 0 | 6000 | 1
| RPM | 16
| 7 | Generator frequency | 0 | 70 | 0.1
| Hz | 16
| 8-9 | Generator L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 10-11 | Generator L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 12-13 | Generator L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 14-15 | Generator L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 16-17 | Generator L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 18-19 | Generator L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| 20-21 | Generator L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 22-23 | Generator L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 24-25 | Generator L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 26-27 | Generator earth current | 0 | 99,999.9 | 0.1
| A | 32
| 28-29 | Generator L1 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 30-31 | Generator L2 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 32-33 | Generator L3 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 34 | Generator current lag/lead | -180 | +180 | 1
| degrees | 16
S
| 35 | Mains frequency | 0 | 70 | 0.1
| Hz | 16
| 36-37 | Mains L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 38-39 | Mains L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 40-41 | Mains L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 42-43 | Mains L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 44-45 | Mains L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 46-47 | Mains L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| 48 | Mains voltage phase lag/lead | -180 | +180 | 1
| degrees | 16
S
| 49 | Generator phase rotation | 0 | 3 | 16
| 50 | Mains phase rotation | 0 | 3 | 16
| 51 | Mains current lag/lead | -180 | +180 | 1
| degrees | 16
S
| 52-53 | Mains L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 54-55 | Mains L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 56-57 | Mains L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 58-59 | Mains earth current | 0 | 99,999.9 | 0.1
| A | 32
| 60-61 | Mains L1 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 62-63 | Mains L2 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 64-65 | Mains L3 watts | -99,999,999 | 99,999,999 | 1
| W | 32
S
| 66 | Bus current lag/lead | -180 | +180 | 1
| degrees | 16
S
| 67 | Bus frequency | 0 | 70 | 0.1
| Hz | 16
| 68-69 | Bus L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 70-71 | Bus L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 72-73 | Bus L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 74-75 | Bus L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 76-77 | Bus L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 78-79 | Bus L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| SP-228 | Page 27
REV A
| Basic instrumentation | continued
| SP-228 | Page 28
REV A
| Register | Name
| Minimum value | Maximum value
| Scaling | Units
Bits/
| offset | factor
sign
| 80-81 | Bus L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 82-83 | Bus L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 84-85 | Bus L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 86-87 | Bus earth current | 0 | 99,999.9 | 0.1
| A | 32
| 88-89 | Bus L1 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 90-91 | Bus L2 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 92-93 | Bus L3 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 94 | Bus phase rotation | 0 | 3 | 16
| 95 | Bus 2 frequency | 0 | 70 | 0.1
| Hz | 16
| 96-97 | Bus 2 L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 98-99 | Bus 2 L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 100-101 | Bus 2 L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 102-103 | Bus 2 L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 104-105 | Bus 2 L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 106-107 | Bus 2 L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| 108-109 | Bus 2 L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 110-111 | Bus 2 L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 112-113 | Bus 2 L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 114-115 | Bus 2 earth current | 0 | 99,999.9 | 0.1
| A | 32
| 116-117 | Bus 2 L1 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 118-119 | Bus 2 L2 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 120-121 | Bus 2 L3 watts | -999,999,999 | 999,999,999 | 1
| W | 32 S
| 122 | Bus 2 phase rotation | 0 | 3 | 16
| 123 | Bus 2 current lag/lead | -180 | +180 | 1
| degrees | 16 S
| 124 | S1 frequency | 0 | 70 | 0.1
| Hz | 16
| 125-126 | S1 L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 127-128 | S1 L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 129-130 | S1 L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 131-132 | S1 L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 133-134 | S1 L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 135-136 | S1 L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| 137-138 | S1 L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 139-140 | S1 L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 141-142 | S1 L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 143-144 | S1 earth current | 0 | 99,999.9 | 0.1
| A | 32
| 145-146 | S1 L1 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 147-148 | S1 L2 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 149-150 | S1 L3 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 151 | S1 current lag/lead | -180 | +180 | 1
| degrees | 16 S
| 152 | S2 frequency | 0 | 70 | 0.1
| Hz | 16
| 153-154 | S2 L1-N voltage | 0 | 18,000 | 0.1
| V | 32
| 155-156 | S2 L2-N voltage | 0 | 18,000 | 0.1
| V | 32
| 157-158 | S2 L3-N voltage | 0 | 18,000 | 0.1
| V | 32
| 159-160 | S2 L1-L2 voltage | 0 | 30,000 | 0.1
| V | 32
| 161-162 | S2 L2-L3 voltage | 0 | 30,000 | 0.1
| V | 32
| 163-164 | S2 L3-L1 voltage | 0 | 30,000 | 0.1
| V | 32
| 165-166 | S2 L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 167-168 | S2 L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 169-170 | S2 L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 171-172 | S2 earth current | 0 | 99,999.9 | 0.1
| A | 32
| 173-174 | S2 L1 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 175-176 | S2 L2 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 177-178 | S2 L3 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 179 | S2 current lag/lead | -180 | +180 | 1
| degrees | 16 S
| 180-181 | Load L1 current | 0 | 99,999.9 | 0.1
| A | 32
| 182-183 | Load L2 current | 0 | 99,999.9 | 0.1
| A | 32
| 184-185 | Load L3 current | 0 | 99,999.9 | 0.1
| A | 32
| 186-187 | Load L1 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 188-189 | Load L2 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| SP-228 | Page 29
| REV | A
| 190-191 | Load L3 watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 192 | Load current lag/lead | -180 | +180 | 1
| degrees | 16 S
| 193 | S1 phase rotation | 0 | 3 | 16
| 194 | S2 phase rotation | 0 | 3 | 16
| 195 | Governor output | -100.0 | +100.0 | 0.1
| % | 16S
| 196 | AVR output | -100.0 | +100.0 | 0.1
| % | 16S
| 197 | DC Plant Battery Charge State | 0.0 | 100.0 | 0.1
| % | 16
| 198 | DC Plant Battery Discharge State | 0.0 | 100.0 | 0.1
| % | 16
| 199 | DC Voltage | 0.0 | 75.0 | 0.1
| V | 16
| 200-201 | DC Shunt 1 Current | - 1,250,000.0 | + 1,250,000.0 | 0.1
| A | 32S
| 202-203 | DC Shunt 2 Current | - 1,250,000.0 | + 1,250,000.0 | 0.1
| A | 32S
| 204-205 | DC Load Current | - 2,500,000.0 | + 2,500,000.0 | 0.1
| A | 32S
| 206-207 | DC Plant Battery Current | - 2,500,000.0 | + 2,500,000.0 | 0.1
| A | 32S
| 208-209 | DC Total Current | - 2,500,000.0 | + 2,500,000.0 | 0.1
| A | 32S
| 210-211 | DC Plant Battery Cycles | 0 | 99999 | 32
| 212-213 | DC Charger Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 214-215 | DC Plant Battery Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 216-217 | DC Load Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 218-219 | DC Total Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 220 | DC Charge Mode | 0 | 2 | 16
| 221 | DC Plant Battery temperature | -50 | 200 | 1
| Degrees | C | 16 S
| 222 | DC Battery Cycle State | 0 | 2 | 16
| 223 | Mains zero sequence voltage angle | -360.0 | +360.0 | 0.1
| Degrees | 16S
| 224 | Mains positive sequence voltage angle | -360.0 | +360.0 | 0.1
| Degrees | 16S
| 225 | Mains negative sequence voltage angle | -360.0 | +360.0 | 0.1
| Degrees | 16S
| 226-227 | Mains zero sequence voltage magnitude | 0 | 30,000 | 0.1
| V | 32
| 228-229 | Mains positive sequence voltage magnitude | 0 | 30,000 | 0.1
| V | 32
| 230-231 | Mains negative sequence voltage magnitude | 0 | 30,000 | 0.1
| V | 32
| 232-233 | Battery Charger Output Current | 0 | 50,000 | 1
| mA | 32S
| 234-235 | Battery Charger Output Voltage | 0 | 100,000 | 1
| mV | 32S
| 236-237 | Battery Open Circuit Voltage | 0 | 100,000 | 1
| mV | 32S
| 238-239 | Load L1-N voltage (8661) | 0 | 18,000 | 0.1
| V | 32
| 240-241 | Load L2-N voltage (8661) | 0 | 18,000 | 0.1
| V | 32
| 242-243 | Load L3-N voltage (8661) | 0 | 18,000 | 0.1
| V | 32
| 244-245 | Load L1-L2 voltage (8661) | 0 | 30,000 | 0.1
| V | 32
| 246-247 | Load L2-L3 voltage (8661) | 0 | 30,000 | 0.1
| V | 32
| 248-249 | Load L3-L1 voltage (8661) | 0 | 30,000 | 0.1
| V | 32
| 250 | Load frequency | 0 | 70 | 0.1
| Hz | 16
| 251 | Load phase rotation | 0 | 3 | 16
| 252-253 | Battery Charger Auxiliary Voltage | 0 | 100,000 | 1
| mV | 32S
| 254-255 | Battery Charger Auxiliary Current | 0 | 50,000 | 1
| mV | 32S
Phase rotation codes
| Code | Meaning
| 0 | Indeterminate – the voltage on one or more
| phase is | insufficient
to measure the rotation
| 1 | L1 leads L2 which leads L3
| 2 | L3 leads L2 which leads L1
| 3 | Phase error – two or more phase inputs are
in phase
| 4-65534 | Reserved
| 65535 | Unimplemented
DC Charge Mode
| SP-228 | Page 30
REV A
| Code | Meaning
| 0 | Discharging
| 1 | Charging
| 2 | Floating
| 4-65534 | Reserved
| 65535 | Unimplemented
| DC Battery | Cycle State
| Code | Meaning
| 0 | Unknown
| 1 | Full Discharged Reached
| 2 | Full Charge Reached
| 3-65534 | Reserved
| 65535 | Unimplemented
| 9462 – Dual | Output Battery Charger
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
| offset | value
| value | factor
| 212-213 | DC Charger Watts Output 1 | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 214-215 | DC Charger Watts Output 2 | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 221 | Battery temperature Output 1 | -50 | 200 | 1
| Degrees | C | 16 S
| 222 | Battery temperature Output 2 | -50 | 200 | 1
| Degrees | C | 16 S
| 232-233 | Battery Charger Output 1 Current | 0 | 50,000 | 1
| mA | 32S
| 234-235 | Battery Charger Output 1 Voltage | 0 | 100,000 | 1
| mV | 32S
| 236-237 | Battery Open Circuit Voltage | 0 | 100,000 | 1
| mV | 32S
Output 1
| 238-239 | Battery Charger Output 2 Current | 0 | 50,000 | 1
| mA | 32S
| 240-241 | Battery Charger Output 2 Voltage | 0 | 100,000 | 1
| mV | 32S
| 242-243 | Battery Open Circuit Voltage | 0 | 100,000 | 1
| mV | 32S
Output 2
| SP-228 | Page 31
REV A
8.7 Page 5 – Extended Instrumentation
Notes:
1. These are read only registers.
2. Each auxiliary sender has a register describing its type as shown in the table below.
3. Auxiliary sender values are always signed regardless of the category.
4. An unused auxiliary sender should return the appropriate unimplemented sentinel in both the category and value registers, however,
some products may return a 0 value in the category register to indicate that it is unimplemented.
5. Registers 12-15 have been added to 55xx from version 9 upwards
6. Registers 16-17 have been added to 8xxx from version 2 upwards
7. Registers 233 Fuel Depth has been added for the 7450 Ausonia v2.2.0 upgrade.
8. Registers 99 (Exhaust Gas Temp Port 14) and 106-107 (Total Revolutions) are no longer available on the 7450 (Ausonia v2.2.0
onwards).
| SP-228 | Page 32
REV A
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0 | Coolant pressure 1 | 0 | 10000 | 1
| Kpa | 16
| 1 | Coolant pressure 2 | 0 | 10000 | 1
| Kpa | 16
| 2 | Fuel pressure 1 | 0 | 10000 | 1
| Kpa | 16
| 3 | Fuel pressure 2 | 0 | 10000 | 1
| Kpa | 16
| 4 | Turbo pressure 1 | 0 | 10000 | 1
| Kpa | 16
| 5 | Turbo pressure 2 | 0 | 10000 | 1
| Kpa | 16
| 6 | Inlet manifold temperature 1 | -50 | 10000 | 1
| Degrees | C | 16
S
| 7 | Inlet manifold temperature 2 | -50 | 10000 | 1
| Degrees | C | 16
S
| 8 | Exhaust temperature 1 | -50 | 10000 | 1
| Degrees | C | 16
S
| 9 | Exhaust temperature 2 | -50 | 10000 | 1
| Degrees | C | 16
S
| 10-11 | Fuel consumption | 0 | 10000 | 0.01
| L/hour | 32
| 12 | Water in Fuel | 16
| 13 | CAN BIT data | 16
| 14 | Atmospheric pressure | 0 | 10000 | 1
| Kpa | 16
| 15 | Fuel temperature | -50 | 10000 | 1
| Degrees C | 16
S
| 16-17 | Fuel level (Units) <8xxx phase | 2> | 0 | 999,999,999 | 1
| Litre/Imp | 32
Gal/US Gal
| 18 | Selected units for fuel level <8xxx | 0 | 2 | 16
phase 2>
| 19-47 | Reserved
| 48 | Auxiliary sender 1 category | 0 | 3 | 16
| 49 | Auxiliary sender 1 value
| See | table
| below | 16
S
| 50 | Auxiliary sender 2 category | 0 | 3 | 16
| 51 | Auxiliary sender 2 value
| See | table
| below | 16
S
| 52 | Auxiliary sender 3 category | 0 | 3 | 16
| 53 | Auxiliary sender 3 value
| See | table
| below | 16
S
| 54 | Auxiliary sender 4 category | 0 | 3 | 16
| 55 | Auxiliary sender 4 value
| See | table
| below | 16
S
| 56-63 | Reserved
| 64-65 | Exhaust after treatment fuel used | 0 | 2105 | 1
| Litres | 32 U
| 66 | After treatment temperature T1 | 0 | 1734 | 1
| Degrees | C | 16 S
| 67 | After treatment temperature T3 | 0 | 1734 | 1
| Degrees | C | 16 S
| 68-69 | Engine reference torque | 0 | 6425 | 1
| Nm | 32U
| 70-71 | Engine percentage torque | -125 | 125 | 1
| % | 32S
| 72-73 | Engine demand torque | -125 | 125 | 1
| % | 32S
| 74 | Percentage load at speed | 0 | 250 | 1
| % | 16 U
| 75 | Accelerator position | 0 | 100 | 1
| % | 16 U
| 76 | Nominal friction percentage torque | -125 | 125 | 1
| % | 16 S
| 77 | Oil level | 0 | 100 | 1
| % | 16 U
| 78 | Crank case pressure | -25000 | 25000 | 0.01
| kPa | 16 S
| 79 | Coolant level | 0 | 100 | 1
| % | 16 U
| 80 | Injector Rail 1 pressure | 0 | 2509 | 0.01
| Mpa | 16 U
| 81 | Injector Rail 2 pressure | 0 | 2509 | 0.01
| Mpa | 16 U
| 82 | Engine EGR flow | 0 | 3212 | 1
| kg/h | 16 U
| 83 | Pre filter oil pressure | 0 | 1000 | 1
| kPa | 16 U
| 84-85 | Instant break power | 0 | 3212 | 1
| kW | 32 U
| 86 -101 | Exhaust gas port 1-16 temperature | -273 | 1734 | 1
| Degrees | C | 16 S
| 102 | Intercooler temperature | -40 | 210 | 1
| Degrees | C | 16 S
| 103 | Turbo oil temperature | -273 | 1734 | 1
| Degrees | C | 16 S
| 104 | ECU temperature | -273 | 1734 | 1
| Degrees | C | 16 S
| 105 | Fan speed | 0 | 8031 | 1
| rpm | 16 U
| 106-107 | Total engine revolutions | 0 | 4211 | 0.001 | 32 U
| 108 | Air inlet pressure | 0 | 500 | 1
| kPa | 16 U
| 109 | Air filter differential pressure | 0 | 125 | 0.1
| kPa | 16 U
| 110 | Air trap inlet pressure | 0 | 125 | 1
| kPa | 16 U
| 111 | Turbo pressure 3 | 0 | 8031 | 1
| kPa | 16 U
| 112 | Turbo pressure 4 | 0 | 8031 | 1
| kPa | 16 U
| 113 | Inlet manifold temperature 3 | -40 | 210 | 1
| Degrees | C | 16 S
| 114 | Inlet manifold temperature 4 | -40 | 210 | 1
| Degrees | C | 16 S
| SP-228 | Page 33
| REV | A
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 115 | Inlet manifold temperature 5 | -40 | 210 | 1
| Degrees | C | 16
S
| 116 | Inlet manifold temperature 6 | -40 | 210 | 1
| Degrees | C | 16
S
| 117-118 | Trip fuel | 0 | 2105 | 1
| Litres | 32
U
| 119 | Electrical potential | 0.1
| V | 16
U
| 120 | PGI Engine type | 16
U
| 121 | PGI Engine version number | 16
U
| 122 | DPTC filter lamp command | 0 | 7
| See table | 16
U
| 123 | Exhaust system high temperature | 0 | 7 | 16
U
lamp
| 124 | DPTC Action regeneration forced | 0 | 7
| See table | 16
U
| 125 | Shutdown wait to start | 16
U
| 126 | Shutdown protection | 16
U
| 127 | Shutdown Approaching | 16
U
| 128 | Engine operating state | 0 | 15
| See table | 16
U
| 129 | Shutdown coolant override | 16
U
| 130 | Battle short override | 16
U
| 131 | Module engine hours | 16
U
| 132 | Module oil pressure | 16
U
| 133 | Module coolant temperature | 16
U
| 134 | Module engine RPM | 16
U
| 135 | Module charge alternator | 16
U
| 136 | Module speed feed | 16
U
| 137 | Frequency adjust | 16
U
| 138 | Engine operating state | 16
U
| 139 | Engine alarm warning | 16
U
| 140 | Engine alarm shutdown | 16
U
| 141 | Engine alarm electrical trip | 16
U
| 142 | CAN amber stop lamp | 16
U
| 143 | CAN amber lamp flash | 16
U
| 144 | CAN Red stop lamp | 16
U
| 145 | CAN red lamp flash | 16
U
| 146 | CAN protect lamp | 16
U
| 147 | CAN protect lamp flash | 16
U
| 148 | Malfunction Lamp | 16
U
| 149 | Malfunction lamp flash | 16
U
| 150 | Electrical potential | 16
U
| 151 | Battery potential | 0.1
| V | 16
U
| 152 | Charging potential | 0.1
| V | 16
U
| 153 | Charge alternator current | 1
| A | 16
U
| 154 | Battery current | 1
| A | 16
S
| 155 | Engine torque mode | 16
U
| 156 | Engine starter mode | 16
U
| 157 | CAN CI status | 16
U
| 158 | Demand speed | 16
U
| 159 | Speed up | 16
U
| 160 | Speed down | 16
U
| 161 | Speed fail | 16
U
| 162 | Current SD source | 16
U
| 163 | Feedback SD CAN | 16
U
| 164 | Feedback SD analogue | 16
U
| 165 | Failure codes | 16
U
| 166 | Actual droop | 16
U
| 167 | Start status | 16
U
| 168 | Protection override status | 16
U
| 169 | MTU running state | 16
U
| 170 | Cylinder cut off | 16
U
| 171 | Load gen status | 16
U
| 172 | Extended stop status | 16
U
| 173 | Current operating mode | 16
U
| 174 | MTU required torque | 16
U
| SP-228 | Page 34
| REV | A
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 175 | Trip average fuel | 0.01
| L/hour | 16 U
| 176 | ECU rated power | 1
| kW | 16 U
| 177 | ECU rated speed | 1
| RPM | 16 U
| 178 | ECU idle speed | 1
| RPM | 16 U
| 179 | ECU desired speed | 1
| RPM | 16 U
| 180 | ECU preheat status | 16 U
| 181 | Manifold pressure | 1
| kPa | 16 U
| 182 | Intercooler level | 1
| % | 16 U
| 183 | CAN link status | 16U
| 184 | Auto DPF Regeneration Inhibit | 16U
| 185 | DPTC Active Regeneration Inhibit | 16U
Switch (received from engine)
SPN 3703
| 186 | Soot Load | 0 | 1
| % | 16U
| 187 | Ash Load | 0 | 1
| % | 16U
| 188-189 | Reserved
| 190 | LCD Temperature | -100 | 200 | 1
| Degrees | C | 16S
| 191 | DEF Tank Level
| % | 16U
| 192 | DEF Tank Temperature
| Degrees | C | 16S
| 193 | DEF Level Status | 16U
| 194 | DEF Consumption
| L/hour | 16U
| 195 | Aftertreatment Status Reason | 16U
| 196 | Aftertreatment Status Severity | 16U
| 197 | Time left until action needed
| s | 16U
| 198 | Time until Torque Reduction
| s | 16U
| 199 | Time until Speed Reduction
| s | 16U
| 200 | EGR Pressure
| kPa | 16U
| 201 | EGR Temperature
| Degrees C | 16S
| 202 | Ambient Air Temperature
| Degrees C | 16S
| 203 | Air Intake Temperature
| Degrees C | 16S
| 204 | DEF Lamps – SCR Inducement | 0 | 15
| See table | 16U
below
| 205 | DEF Lamps – DEF Level Low | 0 | 15
| See table | 16U
below
| 206 | Generator high-resolution | 0 | 70 | 0.01
| Hz | 16
frequency
| 207 | Mains high-resolution frequency | 0 | 70 | 0.01
| Hz | 16
| 208 | Bus high-resolution frequency | 0 | 70 | 0.01
| Hz | 16
| 209 | Bus 2 high-resolution frequency | 0 | 70 | 0.01
| Hz | 16
| 210 | Oil Pressure | -100 | 10000 | 1
| kPa | 16 S
| 211 | CAN Alternate engine speed | 0 | 1 | 0 | 16
selected
| 212-213 | Generator Excitation Field Current
| A | 32U
| 214-215 | Generator Excitation Field Voltage
| V | 32U
| 216 | Generator Output Voltage Bias
| % | 16U
Percentage
| 217-220 | Exhaust gas port 17-20 | -273 | 1734 | 1
| Degrees C | 16 S
temperature
| 221 | Instant Fuel Rate | 16U
| 222 | DPTC Filter Status | 16U
| 223 | DPTC Active Regeneration Inhibit | 16U
| 224 | DPTC Active Regeneration Inhibit | 16U
ET
| 225 | DEF Tank Status | 16U
| 226 | Gas Fuel Pressure | 16U
| 227 | Throttle Position 1 | 16U
| 228 | Throttle Position 2 | 16U
| 229-230 | DC Charger Current | - 2,500,000.0 | + 2,500,000.0 | 0.1
| A | 32S
| 231 | Trip Average Fuel Efficiency | 0 | 10.00 | 0.01
| kW Hour/L | 16U
| SP-228 | Page 35
| REV | A
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 232 | Instantaneous Fuel Efficiency | 0 | 10.00 | 0.01
| kW Hour/L | 16U
| 233 | Fuel Distance (in mm) | 0 | 3000 | 1
| mm | 16S
| 234-255 | Reserved
| 94xx Battery | charger register allocation
| Register | Name
| Minimum | Maximum value
| Scaling | Units
| Bits/ | Sign
| offset | value
factor
| 0-185 | Reserved
| 186-187 | Battery Charger Current Limit | 0 | 50,000 | 1
| mA | 32S
| 188 | Battery Charger Calculated | -255 | 255 | 1
| Degrees C | 16S
Ambient Temperature
| 189 | Battery Charger PCB Temperature | -300 | 255 | 1
| Degrees C | 16S
| 190-191 | Auxiliary Current Limit | 0 | 4000 | 1
| mA | 32S
| 192 | Fan Speed 1 | 10 | 2400 | 1
| rpm | 16S
| 193 | Fan Speed 2 | 10 | 2400 | 1
| rpm | 16S
| 194 | Battery Voltage | 0.1
| V | 16S
(when remote Sense connected)
| 196 | Battery Charger Output state | 0 | 1 | 1
| Off / On | 16U
| 197 | Battery Charger Alarm state | 0 | 2 | 1 | 0 = no alarm | 16U
1 = Shutdown
2 = Warning
| 198-199 | Battery Charger maximum output | 0 | 2,147,483,647 | 1
| mV | 32S
volttage
| 200-201 | Charge stage remaining time | 0 | 4,294,967,295 | 1 | 10 ms | 32U
| 201-255 | Reserved
| Auxiliary & | Flexible sender
| category | codes
| Type | Type
| Minimum | Maximum
| Scaling | Units
| code | value
| value | factor
| 0 | Unused | 0 | 0
| 1 | Pressure | 0 | 10000 | 1
Kpa
| 2 | Temperature | -50 | 10000 | 1
| Degrees | C
| 3 | Level | 0 | 200 | 1
%
| 4-65535 | Reserved
| Fuel Level | codes
| Type | Type
code
| 0 | Litres
| 1 | Imperial Gallons
| 2 | US Gallons
| 3-65535 | Reserved
Engine operating state
| SP-228 | Page 36
REV A
| Type | Type
code
| 0 | Engine stopped
| 1 | Pre-Start
| 2 | Warming up
| 3 | Running
| 4 | Cooling down
| 5 | Engine Stopped
| 6 | Post run
7
| 8-13 | Available for SAE
assignment
| 14 | Reserved
| 15 | Not available
| DPTC filter | lamp command
| Type | Type
code
| 0 | Off
| 1 | On – solid
| 2-3 | Reserved for SAE assignment
| 4 | On Fast blink (1Hz)
| 5-6 | Reserved for SAE assignment
| 7 | Not available
| Exhaust | system high temperature lamp
| Type | Type
code
| 0 | Engine stopped
| 1 | Pre-Start
| 2-6 | Available for SAE assignment
| 7 | Not available
| DPTC Action | regeneration forced
| Type | Type
code
| 0 | Not active
| 1 | Active forced by switch
| 2 | Active forced by service
tool
| 3-6 | Not Available
| 7 | Not available
CAN link status codes
| Type | Type
code
| 0 | Link OK
| 1 | Link Lost
| 2 | Link Unknown
| 65535 | Unimplemented
| 3-65534 | Reserved
| SP-228 | Page 37
REV A
Auto DPF Regeneration Inhibit
| Type | Type
code
| 0 | Auto regeneration permitted
| 1 | Auto regeneration inhibited
| 3-65534 | Reserved
DEF Lamps
| Type | Type
code
| 0 | Off
| 1 | On Steady (amber/yellow steady)
| 2 | Flash Slow (red slow blink)
| 3 | Flash Fast (red fast blink)
| 11 | Bad Data
| 15 | Unimplemented
| SP-228 | Page 38
REV A
8.8 Page 6 – Derived Instrumentation
Notes:
1. These are read only registers.
2. Registers 22, 23, 46, 47, 70 and 71 do indeed have limits of +/- 999.9%
3. Registers 78-81 return 0 for leading, 1 for indeterminate, 2 for lagging (72xx/73xx only)
4. Registers 85-108 have been added to support the 8680 although not all will be implemented initially.
5. Register 114 and similar: ‘average’ is the arithmetic average of all phases that are relevant to the current AC system.
6. Register 115 and similar: ‘difference’ is the difference between ‘max’ and min’.
7. Register 116 and similar: ‘min’ is the lowest of all phases that are relevant to the current AC system.
8. Register 117 and similar: ‘max’ is the highest of all phases that are relevant to the current AC system.
| 9. Registers 138-149: When the set is at full load, unity power factor and all phases are balanced, the average, max and | min
| values | will
also be 100%, not 33.3% for a 3 phase system.
10. Register 150: This is a duplicate of register 21 to avoid mistakes if the register pattern were broken.
11. Registers 212,213: added as part of 87xx v5.3 development (time to empty in seconds)
61xx MkII register allocation
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0-1 | Generator
| total watts | -99,999,999 | 99,999,999 | 1
| W | 32S
| 2-3 | Generator | L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 4-5 | Generator | L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 6-7 | Generator | L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 8-9 | Generator
| total VA | 0 | 99,999,999 | 1
| VA | 32S
| 10-11 | Generator | L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 12-13 | Generator | L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 14-15 | Generator | L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 16-17 | Generator
| total Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 18 | Generator
| power factor | L1 | -1 | 1 | 0.01 | 16S
| 19 | Generator
| power factor | L2 | -1 | 1 | 0.01 | 16S
| 20 | Generator
| power factor | L3 | -1 | 1 | 0.01 | 16S
| 21 | Generator average power factor | -1 | 1 | 0.01 | 16S
| 22 | Generator percentage of full | -999.9 | +999.9 | 0.1
| % | 16S
power
| 23 | Generator percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 24-25 | Mains
| total watts | -99,999,999 | 999,999,999 | 1
| W | 32S
| 26-27 | Mains | L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 28-29 | Mains | L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 30-31 | Mains | L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 32-33 | Mains
| total VA | 0 | 999,999,999 | 1
| VA | 32
| 34-35 | Mains | L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 36-37 | Mains | L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 38-39 | Mains | L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 40-41 | Mains
| total Var | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 42 | Mains | power factor L1 | -1 | 1 | 0.01 | 16S
| 43 | Mains | power factor L2 | -1 | 1 | 0.01 | 16S
| 44 | Mains | power factor L3 | -1 | 1 | 0.01 | 16S
| 45 | Mains
| average power factor | -1 | 1 | 0.01 | 16S
| 46 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 47 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 48-49 | Unimplemented | -999,999,999 | 999,999,999 | 1
| W | 32S
| 50-51 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 52-53 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 54-55 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 56-57 | Unimplemented | 0 | 999,999,999 | 1
| VA | 32
| 58-59 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 60-61 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 62-63 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 64-65 | Unimplemented | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 66 | Unimplemented | -1 | 1 | 0.01 | 16S
| 67 | Unimplemented | -1 | 1 | 0.01 | 16S
| 68 | Unimplemented | -1 | 1 | 0.01 | 16S
| 69 | Unimplemented | -1 | 1 | 0.01 | 16S
| SP-228 | Page 39
REV A
| 61xx MkII | Derived Instrumentation Continued
| 70 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 71 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 72-73 | Unimplemented | -999,999,999 | 999,999,999 | 1
| W | 32S
| 74-75 | Unimplemented | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 76 | Unimplemented | 0 | 10.00 | 0.01
| Hz/s | 16
| 77 | Unimplemented | 0 | 360.0 | 0.1
| Degrees | 16
| 78 | Gen L1 lead /lag | 0 | 2 | 16
| 79 | Gen L2 lead /lag | 0 | 2 | 16
| 80 | Gen L3 lead /lag | 0 | 2 | 16
| 81 | Gen total lead /lag | 0 | 2 | 16
| 82 | Gen L1 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 83 | Gen L2 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 84 | Gen L3 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 85 | Unimplemented | -1 | 1 | 0.01 | 16S
| 86-87 | Unimplemented | -999,999,999 | 999,999,999 | 1
| W | 32S
| 88-89 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 90-91 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 92-93 | Unimplemented | 0 | 99,999,999 | 1
| VA | 32
| 94-95 | Unimplemented | 0 | 999,999,999 | 1
| VA | 32
| 96-97 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 98-99 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 100-101 | Unimplemented | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 102-103 | Unimplemented | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 104 | Unimplemented | -1 | 1 | 0.01 | 16S
| 105 | Unimplemented | -1 | 1 | 0.01 | 16S
| 106 | Unimplemented | -1 | 1 | 0.01 | 16S
| 107 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 108 | Unimplemented | -999.9 | +999.9 | 0.1
| % | 16S
| 109 | Mains L1 lead/lag | 0 | 2 | 16
| 110 | Mains L2 lead/lag | 0 | 2 | 16
| 111 | Mains L3 lead/lag | 0 | 2 | 16
| 112 | Mains total lead/lag | 0 | 2 | 16
| 113 | Reserved | 0 | 0 | 16
| 114-115 | Generator L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 116-117 | Generator L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 118-119 | Generator L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 120-121 | Generator L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 122-123 | Generator L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 124-125 | Generator L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 126-127 | Generator L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| 128-129 | Generator L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 130-131 | Generator current average | 0 | 99,999.9 | 0.1
| A | 32
| 132-133 | Generator current difference | 0 | 99,999.9 | 0.1
| A | 32
| 134-135 | Generator current min | 0 | 99,999.9 | 0.1
| A | 32
| 136-137 | Generator current max | 0 | 99,999.9 | 0.1
| A | 32
| 138 | Generator watts average | -999.9 | 999.9 | 0.1
| % | 16S
| 139 | Generator watts difference | -999.9 | 999.9 | 0.1
| % | 16S
| 140 | Generator watts min | -999.9 | 999.9 | 0.1
| % | 16S
| 141 | Generator watts max | -999.9 | 999.9 | 0.1
| % | 16S
| 142 | Generator VA average | 0 | 999.9 | 0.1
| % | 16
| 143 | Generator VA difference | 0 | 999.9 | 0.1
| % | 16
| 144 | Generator VA min | 0 | 999.9 | 0.1
| % | 16
| 145 | Generator VA max | 0 | 999.9 | 0.1
| % | 16
| 146 | Generator Var average | -999.9 | 999.9 | 0.1
| % | 16S
| 147 | Generator Var difference | -999.9 | 999.9 | 0.1
| % | 16S
| 148 | Generator Var min | -999.9 | 999.9 | 0.1
| % | 16S
| 149 | Generator Var max | -999.9 | 999.9 | 0.1
| % | 16S
| SP-228 | Page 40
| REV | A
| 61xx MkII | Derived Instrumentation Continued
| 150 | Generator power factor average | -1 | 1 | 0.01 | 16S
| 151 | Generator power factor difference | -1 | 1 | 0.01 | 16S
| 152 | Generator power factor min | -1 | 1 | 0.01 | 16S
| 153 | Generator power factor max | -1 | 1 | 0.01 | 16S
| 154-155 | Mains L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 156-157 | Mains L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 158-159 | Mains L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 160-161 | Mains L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 162-163 | Mains L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 164-165 | Mains L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 166-167 | Mains L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| 168-169 | Mains L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 170-171 | Mains current average | 0 | 99,999.9 | 0.1
| A | 32
| 172-255 | Reserved
| SP-228 | Page | 41
| REV | A
8xxx/7xxx/6xxx/P100/L40x/4xxx register allocation
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Generator total watts | -99,999,999 | 99,999,999 | 1
| W | 32S
| 2-3 | Generator L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 4-5 | Generator L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 6-7 | Generator L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 8-9 | Generator total VA | 0 | 99,999,999 | 1
| VA | 32S
| 10-11 | Generator L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 12-13 | Generator L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 14-15 | Generator L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 16-17 | Generator total Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 18 | Generator power factor L1 | -1 | 1 | 0.01 | 16S
| 19 | Generator power factor L2 | -1 | 1 | 0.01 | 16S
| 20 | Generator power factor L3 | -1 | 1 | 0.01 | 16S
| 21 | Generator average power factor | -1 | 1 | 0.01 | 16S
| 22 | Generator percentage of full | -999.9 | +999.9 | 0.1
| % | 16S
power
| 23 | Generator percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 24-25 | Mains total watts | -99,999,999 | 999,999,999 | 1
| W | 32S
| 26-27 | Mains L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 28-29 | Mains L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 30-31 | Mains L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 32-33 | Mains total VA | 0 | 999,999,999 | 1
| VA | 32
| 34-35 | Mains L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 36-37 | Mains L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 38-39 | Mains L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 40-41 | Mains total Var | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 42 | Mains power factor L1 | -1 | 1 | 0.01 | 16S
| 43 | Mains power factor L2 | -1 | 1 | 0.01 | 16S
| 44 | Mains power factor L3 | -1 | 1 | 0.01 | 16S
| 45 | Mains average power factor | -1 | 1 | 0.01 | 16S
| 46 | Mains percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 47 | Mains percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 48-49 | Bus total watts | -999,999,999 | 999,999,999 | 1
| W | 32S
| 50-51 | Bus L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 52-53 | Bus L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 54-55 | Bus L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 56-57 | Bus total VA | 0 | 999,999,999 | 1
| VA | 32
| 58-59 | Bus L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 60-61 | Bus L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 62-63 | Bus L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 64-65 | Bus total Var | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 66 | Bus power factor L1 | -1 | 1 | 0.01 | 16S
| 67 | Bus power factor L2 | -1 | 1 | 0.01 | 16S
| 68 | Bus power factor L3 | -1 | 1 | 0.01 | 16S
| 69 | Bus average power factor | -1 | 1 | 0.01 | 16S
8xxx/7xxx/6xxx/L40x/4xxx Derived Instrumentation Continued
| 70 | Bus percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 71 | Bus percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 72-73 | Load total watts | -999,999,999 | 999,999,999 | 1
| W | 32S
| 74-75 | Load total Var | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 76 | Mains R.O.C.O.F. | 0 | 10.00 | 0.01
| Hz/s | 16
| 77 | Mains vector shift | 0 | 360.0 | 0.1
| Degrees | 16
| 78 | Gen L1 lead /lag | 0 | 2 | 16
| 79 | Gen L2 lead /lag | 0 | 2 | 16
| 80 | Gen L3 lead /lag | 0 | 2 | 16
| 81 | Gen total lead /lag | 0 | 2 | 16
| 82 | Gen L1 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| SP-228 | Page 42
| REV | A
| 83 | Gen L2 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 84 | Gen L3 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 85 | Bus 2 average power factor | -1 | 1 | 0.01 | 16S
| 86-87 | Bus 2 total watts | -999,999,999 | 999,999,999 | 1
| W | 32S
| 88-89 | Bus 2 L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 90-91 | Bus 2 L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 92-93 | Bus 2 L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 94-95 | Bus 2 total VA | 0 | 999,999,999 | 1
| VA | 32
| 96-97 | Bus 2 L1 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 98-99 | Bus 2 L2 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 100-101 | Bus 2 L3 Var | -99,999,999 | 99,999,999 | 1
| Var | 32S
| 102-103 | Bus 2 total Var | -999,999,999 | 999,999,999 | 1
| Var | 32S
| 104 | Bus 2 power factor L1 | -1 | 1 | 0.01 | 16S
| 105 | Bus 2 power factor L2 | -1 | 1 | 0.01 | 16S
| 106 | Bus 2 power factor L3 | -1 | 1 | 0.01 | 16S
| 107 | Bus 2 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 108 | Bus 2 percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 109 | Mains L1 lead/lag | 0 | 2 | 16
| 110 | Mains L2 lead/lag | 0 | 2 | 16
| 111 | Mains L3 lead/lag | 0 | 2 | 16
| 112 | Mains total lead/lag | 0 | 2 | 16
| 113 | Reserved | 0 | 0 | 16
| 114-115 | Generator L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 116-117 | Generator L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 118-119 | Generator L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 120-121 | Generator L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 122-123 | Generator L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 124-125 | Generator L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 126-127 | Generator L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| 128-129 | Generator L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 130-131 | Generator current average | 0 | 99,999.9 | 0.1
| A | 32
| 132-133 | Generator current difference | 0 | 99,999.9 | 0.1
| A | 32
| 134-135 | Generator current min | 0 | 99,999.9 | 0.1
| A | 32
| 136-137 | Generator current max | 0 | 99,999.9 | 0.1
| A | 32
| 138 | Generator watts average | -999.9 | 999.9 | 0.1
| % | 16S
| 139 | Generator watts difference | -999.9 | 999.9 | 0.1
| % | 16S
| 140 | Generator watts min | -999.9 | 999.9 | 0.1
| % | 16S
| 141 | Generator watts max | -999.9 | 999.9 | 0.1
| % | 16S
| 142 | Generator VA average | 0 | 999.9 | 0.1
| % | 16
| 143 | Generator VA difference | 0 | 999.9 | 0.1
| % | 16
| 144 | Generator VA min | 0 | 999.9 | 0.1
| % | 16
| 145 | Generator VA max | 0 | 999.9 | 0.1
| % | 16
| 146 | Generator Var average | -999.9 | 999.9 | 0.1
| % | 16S
| 147 | Generator Var difference | -999.9 | 999.9 | 0.1
| % | 16S
| 148 | Generator Var min | -999.9 | 999.9 | 0.1
| % | 16S
| 149 | Generator Var max | -999.9 | 999.9 | 0.1
| % | 16S
| 8xxx/7xxx | Derived Instrumentation Continued
| 150 | Generator power factor average | -1 | 1 | 0.01 | 16S
| 151 | Generator power factor difference | -1 | 1 | 0.01 | 16S
| 152 | Generator power factor min | -1 | 1 | 0.01 | 16S
| 153 | Generator power factor max | -1 | 1 | 0.01 | 16S
| 154-155 | Mains L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 156-157 | Mains L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 158-159 | Mains L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 160-161 | Mains L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 162-163 | Mains L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 164-165 | Mains L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 166-167 | Mains L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| SP-228 | Page | 43
| REV | A
| 168-169 | Mains L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 170-171 | Bus L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 172-173 | Bus L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 174-175 | Bus L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 176-177 | Bus L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 178-179 | Bus L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 180-181 | Bus L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 182-183 | Bus L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| 184-185 | Bus L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 186-187 | Bus 2 L-N voltage average | 0 | 18,000 | 0.1
| V | 32
| 188-189 | Bus 2 L-N voltage difference | 0 | 18,000 | 0.1
| V | 32
| 190-191 | Bus 2 L-N voltage min | 0 | 18,000 | 0.1
| V | 32
| 192-193 | Bus 2 L-N voltage max | 0 | 18,000 | 0.1
| V | 32
| 194-195 | Bus 2 L-L voltage average | 0 | 30,000 | 0.1
| V | 32
| 196-197 | Bus 2 L-L voltage difference | 0 | 30,000 | 0.1
| V | 32
| 198-199 | Bus 2 L-L voltage min | 0 | 30,000 | 0.1
| V | 32
| 200-201 | Bus 2 L-L voltage max | 0 | 30,000 | 0.1
| V | 32
| 202-203 | DC Charger Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 204-205 | DC Load Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 206-207 | DC Battery Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 208-209 | DC Total Watts | -99,999,999 | 99,999,999 | 1
| W | 32 S
| 210-211 | DC percentage of full power | -999.99 | +999.90 | 0.01
| % | 32S
| 212-213 | Time To Empty (87xx v5.3) | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 214-215 | Mains L1-N voltage 10s rolling average | 0 | 18,000 | 0.1
| V | 32
| 216-217 | Mains L2-N voltage 10s rolling average | 0 | 18,000 | 0.1
| V | 32
| 218-219 | Mains L3-N voltage 10s rolling average | 0 | 18,000 | 0.1
| V | 32
| 220-221 | Mains L1-L2 voltage 10s rolling average | 0 | 30,000 | 0.1
| V | 32
| 222-223 | Mains L2-L3 voltage 10s rolling average | 0 | 30,000 | 0.1
| V | 32
| 224-225 | Mains L3-L1 voltage 10s rolling average | 0 | 30,000 | 0.1
| V | 32
| 226-227 | Mains voltage asymmetry | 0 | 30000 | 0.1
| V | 32
| 228-255 | Reserved
| SP-228 | Page 44
| REV | A
| 3xx register | allocation
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | S2 total watts | -99,999,999 | 99,999,999 | 1
| W | 32S
| 2-3 | S2 L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 4-5 | S2 L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 6-7 | S2 L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 8-9 | S2 total VA | 0 | 99,999,999 | 1
| VA | 32
| 10-11 | S2 L1 Var | 0 | 99,999,999 | 1
| Var | 32
| 12-13 | S2 L2 Var | 0 | 99,999,999 | 1
| Var | 32
| 14-15 | S2 L3 Var | 0 | 99,999,999 | 1
| Var | 32
| 16-17 | S2 total Var | 0 | 99,999,999 | 1
| Var | 32
| 18 | S2 power factor L1 | -1 | 1 | 0.01 | 16S
| 19 | S2 power factor L2 | -1 | 1 | 0.01 | 16S
| 20 | S2 power factor L3 | -1 | 1 | 0.01 | 16S
| 21 | S2 average power factor | -1 | 1 | 0.01 | 16S
| 22 | S2 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 23 | S2 percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 24-25 | S1 total watts | -99,999,999 | 999,999,999 | 1
| W | 32S
| 26-27 | S1 L1 VA | 0 | 99,999,999 | 1
| VA | 32
| 28-29 | S1 L2 VA | 0 | 99,999,999 | 1
| VA | 32
| 30-31 | S1 L3 VA | 0 | 99,999,999 | 1
| VA | 32
| 32-33 | S1 total VA | 0 | 999,999,999 | 1
| VA | 32
| 34-35 | S1 L1 Var | 0 | 99,999,999 | 1
| Var | 32
| 36-37 | S1 L2 Var | 0 | 99,999,999 | 1
| Var | 32
| 38-39 | S1 L3 Var | 0 | 99,999,999 | 1
| Var | 32
| 40-41 | S1 total Var | 0 | 999,999,999 | 1
| Var | 32
| 42 | S1 power factor L1 | -1 | 1 | 0.01 | 16S
| 43 | S1 power factor L2 | -1 | 1 | 0.01 | 16S
| 44 | S1 power factor L3 | -1 | 1 | 0.01 | 16S
| 45 | S1 average power factor | -1 | 1 | 0.01 | 16S
| 46 | S1 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 47 | S1 percentage of full Var | -999.9 | +999.9 | 0.1
| % | 16S
| 48-49 | Unimplemented (signed 32) | 32S
| 50-65 | Unimplemented (unsigned 32) | 32
| 66-71 | Unimplemented (signed 16) | 16S
| 72-73 | Unimplemented (signed 32) | 32S
| 74-75 | Unimplemented (unsigned 32) | 32
| 76-77 | Unimplemented (unsigned 16) | 16
| 78 | S2 L1 lead /lag | 0 | 2 | 16
| 79 | S2 L2 lead /lag | 0 | 2 | 16
| 80 | S2 L3 lead /lag | 0 | 2 | 16
| 81 | S2 total lead /lag | 0 | 2 | 16
| 82 | S2 L1 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 83 | S2 L2 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 84 | S2 L3 percentage of full power | -999.9 | +999.9 | 0.1
| % | 16S
| 85 | Unimplemented (signed 16) | 16S
| 86-87 | Unimplemented (signed 32) | 32S
| 88-103 | Unimplemented (unsigned 32) | 32
| 104-108 | Unimplemented (signed 16) | 16S
| 109 | S1L1 lead/lag | 0 | 2 | 16
| 110 | S1L2 lead/lag | 0 | 2 | 16
| 111 | S1L3 lead/lag | 0 | 2 | 16
| 112 | S1total lead/lag | 0 | 2 | 16
| 113-255 | Reserved
| SP-228 | Page 45
REV A
8.9 Page 7 – Accumulated Instrumentation
Notes:
| 1. These are read/write registers though some systems | may
| not | support
| writing | to
| some | registers.
8xxx/7xxx/6xxx/L40x/4xxx register allocation
| SP-228 | Page 46
REV A
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Current time since 1/1/70 | 0 | 4.29 x109 | 1
| Seconds | 32
| 2-3 | Time to next engine maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 4-5 | Time of next engine maintenance since | 0 | 4.29 x109 | 1
| Seconds | 32
1/1/70
| 6-7 | Engine run time | 0 | 4.29 x109 | 1
| Seconds | 32
| 8-9 | Generator positive KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 10-11 | Generator negative KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 12-13 | Generator KVA hours | 0 | 4.29 x109 | 0.1
| KVA hour | 32
| 14-15 | Generator KVAr hours | 0 | 4.29 x109 | 0.1
| KVAr hour | 32
| 16-17 | Number of starts | 0 | 99999 | 32
| 18-19 | Mains positive KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 20-21 | Mains negative KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 22-23 | Mains KVA hours | 0 | 4.29 x109 | 0.1
| KVA hour | 32
| 24-25 | Mains KVAr hours | 0 | 4.29 x109 | 0.1
| KVAr hour | 32
| 26-27 | Bus positive KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 28-29 | Bus negative KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 30-31 | Bus KVA hours | 0 | 4.29 x109 | 0.1
| KVA hour | 32
| 32-33 | Bus KVAr hours | 0 | 4.29 x109 | 0.1
| KVAr hour | 32
| 34-35 | Fuel used | 0 | 4.29 x109 | 1
| Litre | 32
| 36-37 | Maximum positive mains R.O.C.O.F. | 0 | 10.00 | 0.01
| Hz/s | 32
| 38-39 | Maximum negative mains R.O.C.O.F. | 0 | 10.00 | 0.01
| Hz/s | 32
| 40-41 | Maximum positive mains vector shift | 0 | 360.0 | 0.1
| Degrees | 32
| 42-43 | Maximum negative mains vector shift | 0 | 360.0 | 0.1
| Degrees | 32
| 44-45 | Time to next engine maintenance alarm 1 | -2.14 | x109 | 2.14 x109 | 1
| Seconds | 32S
| 46-47 | Time of next engine maintenance alarm 1 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 48-49 | Time to next engine maintenance alarm 2 | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 50-51 | Time of next engine maintenance alarm 2 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 52-53 | Time to next engine maintenance alarm 3 | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 54-55 | Time of next engine maintenance alarm 3 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 56-57 | Time to next plant battery maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 58-59 | Time of next plant battery maintenance | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 60-61 | Cycles to next plant battery maintenance | 0 | 4.29 x109 | 1
| Numeric | 32
| 62-63 | Capacity remaining to next plant battery | 0 | 4.29 x109 | 1
| Percentage | 32
maintenance
| 64-65 | Time to next plant battery maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
alarm 1
| 66-67 | Time of next plant battery maintenance | 0 | 4.29 x109 | 1
| Seconds | 32
alarm 1 since 1/1/70
| 68-69 | Cycles to next plant battery maintenance | 0 | 4.29 x109 | 1
| Numeric | 32
alarm 1
| 70-71 | Capacity remaining to next plant battery | 0 | 4.29 x109 | 1
| Percentage | 32
maintenance alarm 1
| 72-73 | Time to next plant battery maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
alarm 2
| 74-75 | Time of next plant battery maintenance | 0 | 4.29 x109 | 1
| Seconds | 32
alarm 2 since 1/1/70
| 76-77 | Cycles to next plant battery maintenance | 0 | 4.29 x109 | 1
| Numeric | 32
alarm 2
| 78-79 | Capacity remaining to next plant battery | 0 | 4.29 x109 | 1
| Percentage | 32
maintenance alarm 2
| 80-81 | Time to next plant battery maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
alarm 3
| 82-83 | Time of next plant battery maintenance | 0 | 4.29 x109 | 1
| Seconds | 32
alarm 3 since 1/1/70
| 84-85 | Cycles to next plant battery maintenance | 0 | 4.29 x109 | 1
| Numeric | 32
alarm 3
| SP-228 | Page 47
REV A
| 86-87 | Capacity remaining to next plant battery | 0 | 4.29 x109 | 1
| Percentage | 32
maintenance alarm 3
| 88-89 | Plant Battery Run Time | 0 | 4.29 x109 | 1
| Seconds | 32
| 90-91 | Plant Battery Cycles | 0 | 99999 | 32
| 92-93 | Plant Battery Charge State | 0 | 100.0 | 0.1
| % | 16
| 94-95 | Load kWh | 0 | 4.29 x109 | 0.1
| kW hour | 32
| 96-97 | Battery charging kWh | 0 | 4.29 x109 | 0.1
| kW hour | 32
| 98-99 | Battery discharging kWh | 0 | 4.29 x109 | 0.1
| kW hour | 32
| 100 | Fuel Efficiency KWh/L (accumulated) | 0 | 65535 | 0.01
| kW hour/L | 16
| 101-255 | Reserved
| SP-228 | Page 48
| REV | A
| 3xx register | allocation
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Current time since 1/1/70 | 0 | 4.29 x109 | 1
| Seconds | 32
| 2-7 | Unimplemented (Reserved
| for | future
| use) | 32
| 8-9 | S2 positive KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 10-11 | Unimplemented (Reserved
| for | future
| use) | 32
| 12-13 | S2 KVA hours | 0 | 4.29 x109 | 0.1
| KVA hour | 32
| 14-15 | S2 KVAr hours | 0 | 4.29 x109 | 0.1
| KVAr hour | 32
| 16-17 | Unimplemented (Reserved
| for | future
| use) | 23
| 18-19 | S1 positive KW hours | 0 | 4.29 x109 | 0.1
| KW hour | 32
| 20-21 | Unimplemented (Reserved
| for | future
| use) | 23
| 22-23 | S1 KVA hours | 0 | 4.29 x109 | 0.1
| KVA hour | 32
| 24-25 | S1 KVAr hours | 0 | 4.29 x109 | 0.1
| KVAr hour | 32
| 26-55 | Unimplemented (Reserved
| for | future
| use) | 32
| 56-255 | Reserved
| E800 register | allocation
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Current time since 1/1/70 | 0 | 4.29 x109 | 1
| Seconds | 32
| 2-3 | Time to next engine maintenance | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 4-5 | Time of next engine maintenance
| since | 0 | 4.29 x109 | 1
| Seconds | 32
1/1/70
| 6-7 | Engine run time | 0 | 4.29 x109 | 1
| Seconds | 32
| 8-9 | Number of starts | 0 | 99999 | 32
| 10-11 | Fuel used | 0 | 4.29 x109 | 1
| Litre | 32
| 12-13 | Time to next engine maintenance
| alarm | 1 | -2.14 | x109 | 2.14 x109 | 1
| Seconds | 32S
| 14-15 | Time of next engine maintenance
| alarm | 1 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 16-17 | Time to next engine maintenance
| alarm | 2 | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 18-19 | Time of next engine maintenance
| alarm | 2 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 20-21 | Time to next engine maintenance
| alarm | 3 | -2.14 x109 | 2.14 x109 | 1
| Seconds | 32S
| 22-23 | Time of next engine maintenance
| alarm | 3 | 0 | 4.29 x109 | 1
| Seconds | 32
since 1/1/70
| 24-255 | Reserved
| SP-228 | Page 49
REV A
8.10 Page 8 – Alarm Conditions
Notes:
1. These are read only registers.
2. This is the old alarm system, for 72x/73xx and 8xxx/74xx families page 154 should be used instead.
3. Each alarm can be in one of 15 conditions as shown in the table below.
4. Registers 1-32 contain the status of named, internally generated, alarms and indications. These may be extended by future versions
of GenComm and any software that reads them must be able to cope with such extensions. This is possible because register 0
specifies the number of pre-defined internal alarm conditions that are implemented on a slave device, the software should read and
process the specified number. The software does not need to know the definitions of any new alarms since it can read the alarms
strings and display them as specified by the alarm condition. All unimplemented pre-defined alarms return the unimplemented value
15, not an exception.
5. Registers 129-160 contain the status of unnamed digital inputs. Register 128 specifies the number of unnamed digital inputs and any
software that reads them must be able to cope with all 128 in the same way as for the pre-defined alarms. All unimplemented digital
inputs up to 128 will return the unimplemented value 15, not an exception.
6. Each alarm has 2 strings in pages 32-95 which can be displayed on a PC for example, the alarm code specifies which string it is
appropriate to display.
7. The contents of alarm strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
Registers
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 97 | 128 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| High oil temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Fail to start | 0 | 15 | 5/16-8/16
| Fail to come to rest | 0 | 15 | 1/16-4/16
| 3 | Loss of speed sensing | 0 | 15 | 13/16-16/16
| Generator low voltage | 0 | 15 | 9/16-12/16
| Generator high voltage | 0 | 15 | 5/16-8/16
| Generator low frequency | 0 | 15 | 1/16-4/16
| 4 | Generator high frequency | 0 | 15 | 13/16-16/16
| Generator high current | 0 | 15 | 9/16-12/16
| Generator earth fault | 0 | 15 | 5/16-8/16
| Generator reverse power | 0 | 15 | 1/16-4/16
| 5 | Air flap | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Coolant temperature sender fault | 0 | 15 | 5/16-8/16
| Oil temperature sender fault | 0 | 15 | 1/16-4/16
| 6 | Fuel level sender fault | 0 | 15 | 13/16-16/16
| Magnetic pickup fault | 0 | 15 | 9/16-12/16
| Loss of AC speed signal | 0 | 15 | 5/16-8/16
| Charge alternator failure | 0 | 15 | 1/16-4/16
| 7 | Low battery voltage | 0 | 15 | 13/16-16/16
| High battery voltage | 0 | 15 | 9/16-12/16
| Low fuel level | 0 | 15 | 5/16-8/16
| High fuel level | 0 | 15 | 1/16-4/16
| SP-228 | Page 50
REV A
| Page | 8
registers continued
| 8 | Generator failed to close | 0 | 15 | 13/16-16/16
| Mains failed to close | 0 | 15 | 9/16-12/16
| Generator failed to open | 0 | 15 | 5/16-8/16
| Mains failed to open | 0 | 15 | 1/16-4/16
| 9 | Mains low voltage | 0 | 15 | 13/16-16/16
| Mains high voltage | 0 | 15 | 9/16-12/16
| Bus failed to close | 0 | 15 | 5/16-8/16
| Bus failed to open | 0 | 15 | 1/16-4/16
| 10 | Mains low frequency | 0 | 15 | 13/16-16/16
| Mains high frequency | 0 | 15 | 9/16-12/16
| Mains failed | 0 | 15 | 5/16-8/16
| Mains phase rotation wrong | 0 | 15 | 1/16-4/16
| 11 | Generator phase rotation wrong | 0 | 15 | 13/16-16/16
| Maintenance due | 0 | 15 | 9/16-12/16
| Clock not set | 0 | 15 | 5/16-8/16
| Local LCD configuration lost | 0 | 15 | 1/16-4/16
| 12 | Local telemetry configuration lost | 0 | 15 | 13/16-16/16
| Control unit not calibrated | 0 | 15 | 9/16-12/16
| Modem power fault | 0 | 15 | 5/16-8/16
| Generator short circuit | 0 | 15 | 1/16-4/16
| 13 | Failure to synchronise | 0 | 15 | 13/16-16/16
| Bus live | 0 | 15 | 9/16-12/16
| Scheduled run | 0 | 15 | 5/16-8/16
| Bus phase rotation wrong | 0 | 15 | 1/16-4/16
| 14 | Priority selection error | 0 | 15 | 13/16-16/16
| Multiset communications (MSC) data error | 0 | 15 | 9/16-12/16
| Multiset communications (MSC) ID error | 0 | 15 | 5/16-8/16
| Multiset communications (MSC) failure | 0 | 15 | 1/16-4/16
| 15 | Multiset communications (MSC) too few sets | 0 | 15 | 13/16-16/16
| Multiset communications (MSC) alarms inhibited | 0 | 15 | 9/16-12/16
| Multiset communications (MSC) old version units | 0 | 15 | 5/16-8/16
| Mains reverse power | 0 | 15 | 1/16-4/16
| 16 | Minimum sets not reached | 0 | 15 | 13/16-16/16
| Insufficient capacity available | 0 | 15 | 9/16-12/16
| Expansion input unit not calibrated | 0 | 15 | 5/16-8/16
| Expansion input unit failure | 0 | 15 | 1/16-4/16
| 17 | Auxiliary sender 1 low | 0 | 15 | 13/16-16/16
| Auxiliary sender 1 high | 0 | 15 | 9/16-12/16
| Auxiliary sender 1 fault | 0 | 15 | 5/16-8/16
| Auxiliary sender 2 low | 0 | 15 | 1/16-4/16
| 18 | Auxiliary sender 2 high | 0 | 15 | 13/16-16/16
| Auxiliary sender 2 fault | 0 | 15 | 9/16-12/16
| Auxiliary sender 3 low | 0 | 15 | 5/16-8/16
| Auxiliary sender 3 high | 0 | 15 | 1/16-4/16
| 19 | Auxiliary sender 3 fault | 0 | 15 | 13/16-16/16
| Auxiliary sender 4 low | 0 | 15 | 9/16-12/16
| Auxiliary sender 4 high | 0 | 15 | 5/16-8/16
| Auxiliary sender 4 fault | 0 | 15 | 1/16-4/16
| 20 | Engine control unit (ECU) link lost | 0 | 15 | 13/16-16/16
| Engine control unit (ECU) failure | 0 | 15 | 9/16-12/16
| Engine control unit (ECU) error | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 21 | Out of sync | 0 | 15 | 13/16-16/16
| Low Oil Pressure Switch | 0 | 15 | 9/16-12/16
| Alternative Auxiliary Mains Fail | 0 | 15 | 5/16-8/16
| Loss of excitation | 0 | 15 | 1/16-4/16
| SP-228 | Page 51
REV A
Page 8 registers continued
| 22 | Mains kW Limit | 0 | 15 | 13/16-16/16
| Negative phase sequence | 0 | 15 | 9/16-12/16
| Mains ROCOF | 0 | 15 | 5/16-8/16
| Mains vector shift | 0 | 15 | 1/16-4/16
| 23 | Mains G59 low frequency | 0 | 15 | 13/16-16/16
| Mains G59 high frequency | 0 | 15 | 9/16-12/16
| Mains G59 low voltage | 0 | 15 | 5/16-8/16
| Mains G59 high voltage | 0 | 15 | 1/16-4/16
| 24 | Mains G59 trip | 0 | 15 | 13/16-16/16
| Generator kW Overload | 0 | 15 | 9/16-12/16
| Engine Inlet Temperature high | 0 | 15 | 5/16-8/16
| Bus 1 live | 0 | 15 | 1/16-4/16
| 25 | Bus 1 phase rotation wrong | 0 | 15 | 13/16-16/16
| Bus 2 live | 0 | 15 | 9/16-12/16
| Bus 2 phase rotation wrong | 0 | 15 | 5/16-8/16
| Reserved | 0 | 15 | 1/16-4/16
| 26-32 | Unimplemented
| 33-127 | Reserved
| SP-228 | Page 52
REV A
Page 8 registers continued
| 128 | Number of unnamed digital inputs | 0 | 128 | 16
| 129 | Unnamed digital input 1 | 0 | 15 | 13/16-16/16
| Unnamed digital input 2 | 0 | 15 | 9/16-12/16
| Unnamed digital input 3 | 0 | 15 | 5/16-8/16
| Unnamed digital input 4 | 0 | 15 | 1/16-4/16
| 130 | Unnamed digital input 5 | 0 | 15 | 13/16-16/16
| Unnamed digital input 6 | 0 | 15 | 9/16-12/16
| Unnamed digital input 7 | 0 | 15 | 5/16-8/16
| Unnamed digital input 8 | 0 | 15 | 1/16-4/16
| 131 | Unnamed digital input 9 | 0 | 15 | 13/16-16/16
| Unnamed digital input 10 | 0 | 15 | 9/16-12/16
| Unnamed digital input 11 | 0 | 15 | 5/16-8/16
| Unnamed digital input 12 | 0 | 15 | 1/16-4/16
| 132 | Unnamed digital input 13 | 0 | 15 | 13/16-16/16
| Unnamed digital input 14 | 0 | 15 | 9/16-12/16
| Unnamed digital input 15 | 0 | 15 | 5/16-8/16
| Unnamed digital input 16 | 0 | 15 | 1/16-4/16
| 133 | Unnamed digital inputs 17-20 | 0 | 15 | 16
| 134 | Unnamed digital inputs 21-24 | 0 | 15 | 16
| 135 | Unnamed digital inputs 25-28 | 0 | 15 | 16
| 136 | Unnamed digital inputs 29-32 | 0 | 15 | 16
| 137 | Unnamed digital inputs 33-36 | 0 | 15 | 16
| 138 | Unnamed digital inputs 37-40 | 0 | 15 | 16
| 139 | Unnamed digital inputs 41-44 | 0 | 15 | 16
| 140 | Unnamed digital inputs 45-48 | 0 | 15 | 16
| 141 | Unnamed digital inputs 49-52 | 0 | 15 | 16
| 142 | Unnamed digital inputs 53-56 | 0 | 15 | 16
| 143 | Unnamed digital inputs 57-60 | 0 | 15 | 16
| 144 | Unnamed digital inputs 61-64 | 0 | 15 | 16
| 145 | Unnamed digital inputs 65-68 | 0 | 15 | 16
| 146 | Unnamed digital inputs 69-72 | 0 | 15 | 16
| 147 | Unnamed digital inputs 73-76 | 0 | 15 | 16
| 148 | Unnamed digital inputs 77-80 | 0 | 15 | 16
| 149 | Unnamed digital inputs 81-84 | 0 | 15 | 16
| 150 | Unnamed digital inputs 85-88 | 0 | 15 | 16
| 151 | Unnamed digital inputs 89-92 | 0 | 15 | 16
| 152 | Unnamed digital inputs 93-96 | 0 | 15 | 16
| 153 | Unnamed digital inputs 97-100 | 0 | 15 | 16
| 154 | Unnamed digital inputs 101-104 | 0 | 15 | 16
| 155 | Unnamed digital inputs 105-108 | 0 | 15 | 16
| 156 | Unnamed digital inputs 109-112 | 0 | 15 | 16
| 157 | Unnamed digital inputs 113-116 | 0 | 15 | 16
| 158 | Unnamed digital inputs 117-120 | 0 | 15 | 16
| 159 | Unnamed digital inputs 121-124 | 0 | 15 | 16
| 160 | Unnamed digital inputs 125-128 | 0 | 15 | 16
| 161-255 | Reserved
| SP-228 | Page 53
REV A
| Alarm condition | codes
| Condition | Meaning
Displayed string
| 0 | Disabled digital input
None
| 1 | Not active alarm
None
| 2 | Warning alarm
Active string
| 3 | Shutdown alarm
Active string
| 4 | Electrical trip alarm
Active string
| 5-7 | Reserved
| 8 | Inactive indication (no string)
None
| 9 | Inactive indication (displayed
| string) | Inactive string
| 10 | Active indication
Active string
| 11-14 | Reserved
| 15 | Unimplemented alarm
None
Notes on alarm codes
1. An alarm that is fitted but disabled by the configuration of the slave device returns code 0.
2. An alarm that is not implemented on a particular control unit returns code 15.
| 3. An indication that does not require a message to be displayed when inactive returns either code 8 or | 10.
4. An indication that does require a message to be displayed when inactive returns either code 9 or 10.
5. The inactive strings are only required for indications, in all other cases they will contain 32 spaces.
8.11 Page 9 – Total Harmonic Distortion
Notes:
1. These are read only registers.
2. Only supported on 88xx/84xx modules at present (introduced at version 1.0 of these modules)
3. 8810/8410 don’t support registers 120-131 – they will return Unimplemented (sentinel value)
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0 | V1 Voltage L1 THD | 0 | 10000 | 0.01
| % | 16
| 1 | V1 Voltage L1 Fundamental level | 0 | 100 | 1 | 16
| 2 | V1 Voltage L1 3rd harmonic level | 0 | 100 | 1 | 16
| 3 | V1 Voltage L1 5th harmonic level | 0 | 100 | 1 | 16
| 4 | V1 Voltage L1 7th harmonic level | 0 | 100 | 1 | 16
| 5 | V1 Voltage L1 9th harmonic level | 0 | 100 | 1 | 16
| 6 | V1 Voltage L1 11th harmonic level | 0 | 100 | 1 | 16
| 7 | V1 Voltage L1 13th harmonic level | 0 | 100 | 1 | 16
| 8 | V1 Voltage L1 15th harmonic level | 0 | 100 | 1 | 16
| 9 | V1 Voltage L1 17th harmonic level | 0 | 100 | 1 | 16
| 10 | V1 Voltage L1 19th harmonic level | 0 | 100 | 1 | 16
| 11 | V1 Voltage L1 21st harmonic level | 0 | 100 | 1 | 16
| 12-23 | V1 Voltage L2 THD etc
| 24-35 | V1 Voltage L3 THD etc
| 36-47 | V2 Voltage L1 THD etc
| 48-59 | V2 Voltage L2 THD etc
| 60-71 | V2 Voltage L3 THD etc
| 72-83 | Current L1 THD etc
| 84-95 | Current L2 THD etc
| 96-107 | Current L3 THD etc
| 108-119 | Current Neutral/Earth THD etc
| 120-131 | Current 5th CT THD etc
| 132-255 | Reserved
| SP-228 | Page 54
REV A
8.12 Page 10 – Automatic Voltage Regulator (AVR) registers
Notes:
1. These are read only registers with the exception of the alarm reset.
2. Only supported on an AVR or when a controller is connected to an AVR via a comms port, there are currently no controllers capable
of this.
3. The first generation 106 AVR has only a single feedback voltage sensing input which could be connected in many different
configurations. We do not yet know how or even if three phase sensing will be implemented in future so no provision has been made,
additional registers will need to be added for this.
4. Writing the value 0x1234 to the alarm reset register will reset any latched alarm(s).
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | AVR Software major version | 0 | 99 | 1 | 16
| 1 | AVR Software minor version | 0 | 99 | 1 | 16
| 2 | AVR Software build | 0 | 99 | 1 | 16
| 3 | AVR boot-loader major version | 0 | 99 | 1 | 16
| 4 | AVR boot-loader minor version | 0 | 99 | 1 | 16
| 5 | AVR boot-loader build | 0 | 99 | 1 | 16
| 6 | AVR status (see below) | 0 | 99 | 1 | 16
| 7 | Reserved flags | 0 | 0 | 8-16-16/16
| Integral limit reached | 0 | 1 | 7/16
| Current limit active | 0 | 1 | 6/16
| LED lit | 0 | 1 | 5/16
| Voltage switch | 0 | 1 | 4/16
| Frequency switch | 0 | 1 | 3/16
| Stability switch 1 | 0 | 1 | 2/16
| Stability switch 2 | 0 | 1 | 1/16
| 8 | Alternator frequency | 0 | 70 | 0.1
| Hz | 16
| 9 | Alternator feedback voltage | 0 | 600 | 0.1
| V | 16
| 10 | Alternator droop current | 0 | 10 | 0.001
| A | 16
| 11 | Alternator droop current lag/lead | -180 | +180 | 0.1
| degrees | 16 S
| 12 | Auxiliary Supply voltage | 0 | 20 | 0.1
| V | 16
| 13 | Alternator excitation voltage | 0 | 300 | 0.1
| V | 16
| 14 | External pot. value | 0 | 5000 | 1
| Ohms | 16
| 15 | External control voltage | -10 | 10 | 0.001
| V | 16 S
| 16 | Voltage preset position | 0 | 100 | 0.1
| % | 16
| 17 | Droop preset position | 0 | 100 | 0.1
| % | 16
| 18 | UFRO preset position | 0 | 100 | 0.1
| % | 16
| 19 | P preset position | 0 | 100 | 0.1
| % | 16
| 20 | I preset position | 0 | 100 | 0.1
| % | 16
| 21 | D preset position | 0 | 100 | 0.1
| % | 16
| 22 | PWM output duty cycle | 0 | 100 | 0.01
| % | 16
| 23 | Voltage set point | 0 | 600 | 0.1
| V | 16
| 24 | Droop set point | 0 | 100 | 0.1
| % | 16
| 25 | UFRO knee set point | 0 | 60 | 0.1
| Hz | 16
| 26 | Alternator auxiliary winding voltage | 0 | 300 | 0.1
| V | 16
| 27 | Alternator excitation current | 0 | 30 | 0.001
| A | 16
| 28 | P set point | 0 | 100 | 0.1
| % | 16
| 29 | I set point | 0 | 100 | 0.1
| % | 16
| 30 | D set point | 0 | 100 | 0.1
| % | 16
| 31 | Auto frequency selection state (see | 0 | 2 | 1 | 16
below)
| 32-63 | Reserved
| 64 | Alarm reset | 0x1234 | 0x1234 | 16
| 65-255 | Reserved
| SP-228 | Page 55
REV A
AVR Status
| Code | Meaning
| 0 | Stopped
| 1 | Running
| 2 | Under Frequency Roll Off
active
| 3 | Over excitation trip
| 4 | Loss of sensing trip
| 5 | Failed to excite trip
| 6 | Under frequency trip
| 7 | Invalid configuration
| 8 | Excitation overload trip
| 9- | Reserved
| Auto Frequency | Selection
State
| Code | Meaning
| 0 | Disabled
| 1 | 50Hz selected
| 2 | 60Hz selected
| 3- | Reserved
| 8.13 Page 11 | - Diagnostic - General
Notes:
| 5. These are | read only registers.
| 6. Register0 | gives the version as major/minor,
| with | the major version
| in | the upper 8
| bits, | the minor
| version in the | lower 8
bits.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0 | Software version | 0 | 9999 | 0.01 | 16
| 1 | CPU power usage | 0 | 200 | 1
| % | 16
| 2 | Button number pressed, | 0=none | 0 | 255 | 1 | 16
| 3 | Backup supply voltage | 0 | 40 | 0.1
| V | 16
| 4-255 | Reserved
8.14 Page 12 - Diagnostic - Digital Inputs
Notes
1. These are read only registers.
2. These registers represent the state of the actual inputs to the control unit before the application of any time delays or other processing
and are intended for diagnostic purposes only.
3. The number of named digital inputs may be increased in future versions of GenComm. Manufacturers may not add their own to the
list of named inputs as there are no corresponding strings to identify them. Any inputs that are required but not named must be
included in the list of unnamed digital inputs.
4. The meaning of the named digital input codes is shown in the table below.
5. Register 16 indicates the number of unnamed digital inputs that are supported, any software that displays these must cope with any
number up to 128. Each is represented by only one bit as there is no need to indicate that it is unimplemented.
6. Unimplemented inputs (including totally unimplemented registers) return 3, not an exception.
| SP-228 | Page 56
REV A
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | Emergency stop input | 0 | 3 | 15/16-16/16
| Low oil pressure switch input | 0 | 3 | 13/16-14/16
| High engine temp. switch input | 0 | 3 | 11/16-12/16
| Remote start input | 0 | 3 | 9/16-10/16
| Remote fuel on input | 0 | 3 | 7/16-8/16
| Lamp test input | 0 | 3 | 5/16-6/16
| Reset input | 0 | 3 | 3/16-4/16
| Panel lock input | 0 | 3 | 1/16-2/16
| 1 | Start button input | 0 | 3 | 15/16-16/16
| Stop button input | 0 | 3 | 13/16-14/16
| Transfer to generator button input | 0 | 3 | 11/16-12/16
| Transfer to mains button input | 0 | 3 | 9/16-10/16
| Unimplemented | 3 | 3 | 7/16-8/16
| Unimplemented | 3 | 3 | 5/16-6/16
| Unimplemented | 3 | 3 | 3/16-4/16
| Unimplemented | 3 | 3 | 1/16-2/16
| 2-15 | Reserved | 16
| 16 | Number of unnamed digital inputs | 0 | 128 | 16
| 17 | Unnamed digital input 1
| Open | Closed | 16/16
| Unnamed digital input 2 | Open
| Closed | 15/16
| Unnamed digital input 3 | Open
| Closed | 14/16
| Unnamed digital input 4 | Open
| Closed | 13/16
| Unnamed digital input 5 | Open
| Closed | 12/16
| Unnamed digital input 6 | Open
| Closed | 11/16
| Unnamed digital input 7 | Open
| Closed | 10/16
| Unnamed digital input 8 | Open
| Closed | 9/16
| Unnamed digital input 9 | Open
| Closed | 8/16
| Unnamed digital input 10 | Open
| Closed | 7/16
| Unnamed digital input 11 | Open
| Closed | 6/16
| Unnamed digital input 12 | Open
| Closed | 5/16
| Unnamed digital input 13 | Open
| Closed | 4/16
| Unnamed digital input 14 | Open
| Closed | 3/16
| Unnamed digital input 15 | Open
| Closed | 2/16
| Unnamed digital input 16 | Open
| Closed | 1/16
| 18 | Unnamed digital input 17-32
| Open | Closed | 16
| 19 | Unnamed digital input 33-48
| Open | Closed | 16
| 20 | Unnamed digital input 49-64
| Open | Closed | 16
| 21 | Unnamed digital input 65-80
| Open | Closed | 16
| 22 | Unnamed digital input 81-96
| Open | Closed | 16
| 23 | Unnamed digital input 97-112
| Open | Closed | 16
| 24 | Unnamed digital input 113-128
| Open | Closed | 16
| 25-255 | Reserved
| Named digital | input
codes
| Code | Meaning
| 0 | Open
| 1 | Closed
| 2 | Reserved
| 3 | Unimplemented
| SP-228 | Page | 57
REV A
8.15 Page 13 - Diagnostic - Digital Outputs
Notes:
1. Generally these are read only registers to avoid conflict between the slave devices chosen output state and commands from a master.
However, in some cases a slave device may accept write commands to these registers, e.g. a hub may have digital outputs which are
not controlled by the hub itself but from a master device. A slave device may only accept write commands to these registers if this
does not cause a conflict with internally generated controls of the outputs.
2. These registers represent the state of the actual digital outputs of the control unit after any internal processing and are primarily
intended for diagnostic purposes only (but see note 1).
3. The number of named outputs may be increased in future versions of GenComm. Manufacturers may not add their own to the list of
named outputs as there are no corresponding strings to identify them. Any outputs that are required but not named must be included
in the list of unnamed digital outputs.
4. The meaning of the named digital output codes is shown in the table below.
5. Register 16 indicates the number of unnamed digital outputs that are supported, any software that displays these must cope with any
number up to 128. Each is represented by only one bit as there is no need to indicate that it is unimplemented.
6. Unimplemented outputs (including totally unimplemented registers) return 3, not an exception.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | Fuel relay | 0 | 3 | 15/16-16/16
| Start relay | 0 | 3 | 13/16-14/16
| Mains loading relay | 0 | 3 | 11/16-12/16
| Generator loading relay | 0 | 3 | 9/16-10/16
| Modem power relay | 0 | 3 | 7/16-8/16
| Unimplemented | 3 | 3 | 5/16-6/16
| Unimplemented | 3 | 3 | 3/16-4/16
| Unimplemented | 3 | 3 | 1/16-2/16
| 1-15 | Reserved | 3 | 3 | 16
| 16 | Number of unnamed digital outputs | 0 | 128 | 16
| 17 | Unnamed digital output 1
| De-energised | Energised | 16/16
| Unnamed digital output 2 | De-energised
| Energised | 15/16
| Unnamed digital output 3 | De-energised
| Energised | 14/16
| Unnamed digital output 4 | De-energised
| Energised | 13/16
| Unnamed digital output 5 | De-energised
| Energised | 12/16
| Unnamed digital output 6 | De-energised
| Energised | 11/16
| Unnamed digital output 7 | De-energised
| Energised | 10/16
| Unnamed digital output 8 | De-energised
| Energised | 9/16
| Unnamed digital output 9 | De-energised
| Energised | 8/16
| Unnamed digital output 10 | De-energised
| Energised | 7/16
| Unnamed digital output 11 | De-energised
| Energised | 6/16
| Unnamed digital output 12 | De-energised
| Energised | 5/16
| Unnamed digital output 13 | De-energised
| Energised | 4/16
| Unnamed digital output 14 | De-energised
| Energised | 3/16
| Unnamed digital output 15 | De-energised
| Energised | 2/16
| Unnamed digital output 16 | De-energised
| Energised | 1/16
| 18 | Unnamed digital output 17-32
| De-energised | Energised | 16
| 19 | Unnamed digital output 33-48
| De-energised | Energised | 16
| 20 | Unnamed digital output 49-64
| De-energised | Energised | 16
| 21 | Unnamed digital output 65-80
| De-energised | Energised | 16
| 22 | Unnamed digital output 81-96
| De-energised | Energised | 16
| 23 | Unnamed digital output 97-112
| De-energised | Energised | 16
| 24 | Unnamed digital output 113-128
| De-energised | Energised | 16
| 25-255 | Reserved
| Named digital | output
codes
| Code | Meaning
| 0 | De-energised
| 1 | Energised
| 2 | Reserved
| 3 | Unimplemented
| SP-228 | Page 58
REV A
8.16 Page 14 - Diagnostic - LEDs
Notes:
1. Generally these are read only registers to avoid conflict between the slave devices chosen LED state and commands from a master.
However, in some cases a slave device may accept write commands to these registers, e.g. a hub may have LEDs which are not
controlled by the hub itself but from a master device. A slave device may only accept write commands to these registers if this does
not cause a conflict with internally generated controls of the outputs.
2. These registers represent the state of the actual LEDs on the control unit after any internal processing and are primarily intended for
diagnostic purposes only (but see note 1).
3. Register 0 indicates the number of LEDs that are supported, any software that displays these must cope with any number up to 128.
4. Unimplemented LEDs (including totally unimplemented registers) return 15, not an exception.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | Number of LEDs | 0 | 128 | 16
| 1 | LED 1 colour (see table
| below) | 0 | 15 | 13/16-16/16
| LED 2 colour | 0 | 15 | 9/16-12/16
| LED 3 colour | 0 | 15 | 5/16-8/16
| LED 4 colour | 0 | 15 | 1/16-4/16
| 2 | LEDs 5-8 colour | 0 | 15 | 16
| 3 | LEDs 9-12 colour | 0 | 15 | 16
| 4 | LEDs 13-16 colour | 0 | 15 | 16
| 5 | LEDs 17-20 colour | 0 | 15 | 16
| 6 | LEDs 21-24 colour | 0 | 15 | 16
| 7 | LEDs 25-28 colour | 0 | 15 | 16
| 8 | LEDs 29-32 colour | 0 | 15 | 16
| 9 | LEDs 33-36 colour | 0 | 15 | 16
| 10 | LEDs 37-40 colour | 0 | 15 | 16
| 11 | LEDs 41-44 colour | 0 | 15 | 16
| 12 | LEDs 45-48 colour | 0 | 15 | 16
| 13 | LEDs 49-52 colour | 0 | 15 | 16
| 14 | LEDs 53-56 colour | 0 | 15 | 16
| 15 | LEDs 57-60 colour | 0 | 15 | 16
| 16 | LEDs 61-64 colour | 0 | 15 | 16
| 17 | LEDs 65-68 colour | 0 | 15 | 16
| 18 | LEDs 69-72 colour | 0 | 15 | 16
| 19 | LEDs 73-76 colour | 0 | 15 | 16
| 20 | LEDs 77-80 colour | 0 | 15 | 16
| 21 | LEDs 81-84 colour | 0 | 15 | 16
| 22 | LEDs 85-88 colour | 0 | 15 | 16
| 23 | LEDs 89-92 colour | 0 | 15 | 16
| 24 | LEDs 93-96 colour | 0 | 15 | 16
| 25 | LEDs 97-100 colour | 0 | 15 | 16
| 26 | LEDs 101-104 colour | 0 | 15 | 16
| 27 | LEDs 105-108 colour | 0 | 15 | 16
| 28 | LEDs 109-112 colour | 0 | 15 | 16
| 29 | LEDs 113-116 colour | 0 | 15 | 16
| 30 | LEDs 117-120 colour | 0 | 15 | 16
| 31 | LEDs 121-124 colour | 0 | 15 | 16
| 32 | LEDs 125-128 colour | 0 | 15 | 16
| 33-255 | Reserved
| SP-228 | Page 59
REV A
LED colours
| Code | Colour
| 0 | Not lit
| 1 | Reserved
| 2 | Red
| 3 | Orange
| 4 | Yellow
| 5 | Green
| 6 | Blue
| 7 | Purple
| 8 | Reserved
| 9 | White
| 10 | Reserved
| 11 | Reserved
| 12 | Reserved
| 13 | Reserved
| 14 | Reserved
| 15 | Unimplemented
LED
| SP-228 | Page 60
REV A
8.17 Page 16 - Control Registers
Notes:
1. This is the public subsection of this page
2. These are a mixture of read only and write only registers.
3. Registers 0 to 7 contain flags that indicate the available system control functions. If a bit is set the corresponding function code is
available.
4. One of the system control keys from the table below must be written into register 8 and its ones-compliment written into register 9
with a single function 16 (write multiple registers) to perform the specified system control function.
5. Writing any other value or using a function that is not available will return extended exception code 7 (Illegal value written to
register) and have no affect.
6. Function codes 0 to 31 perform exactly the same function as pressing the equivalent button on the control unit.
7. Function 34 ‘reset alarms’ is not the same as function 7. The former resets any alarm condition codes that can be reset. The latter
simulates a button which may or may not exist on the control unit, if it does not exist it will have no affect. If all alarm condition
codes are able to be reset the shutdown, electrical trip and warning alarm active flags (as appropriate) in page 3 will consequently
reset.
8. Function 34 does not under any circumstances reset the telemetry alarm flag in page 3, function 35 must be used for this.
9. Locking the user controls stops the buttons corresponding to function codes 0-31 from operating and stops any attempt to configure
the unit from the user controls. It does not stop the user from viewing status information and instrumentation values.
10. Function 38 resets the Page 7 values ‘Time to next maintenance’ and ‘Time of next maintenance since 1/1/70’. The reset values are
manufacturer specific, if it is desired to set one of these two items to a specific value then they can be directly written to in Page 7.
11. Function 10 resets only those alarms associated with the detection of mains failure while running in parallel with the mains, i.e. G59
alarms and ROCOF and vector shift.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ Sign | Read/write
| offset | value
| value | factor
| 0 | System control function 0 supported | 0 | 1 | 16/16
| Read | only
| System control function 1 supported | 0 | 1 | 15/16
| Read | only
| System control function 2 supported | 0 | 1 | 14/16
| Read | only
| System control function 3 supported | 0 | 1 | 13/16
| Read | only
| System control function 4 supported | 0 | 1 | 12/16
| Read | only
| System control function 5 supported | 0 | 1 | 11/16
| Read | only
| System control function 6 supported | 0 | 1 | 10/16
| Read | only
| System control function 7 supported | 0 | 1 | 9/16
| Read | only
| System control function 8 supported | 0 | 1 | 8/16
| Read | only
| System control function 9 supported | 0 | 1 | 7/16
| Read | only
| System control function 10 supported | 0 | 1 | 6/16
| Read | only
| System control function 11 supported | 0 | 1 | 5/16
| Read | only
| System control function 12 supported | 0 | 1 | 4/16
| Read | only
| System control function 13 supported | 0 | 1 | 3/16
| Read | only
| System control function 14 supported | 0 | 1 | 2/16
| Read | only
| System control function 15 supported | 0 | 1 | 1/16
| Read | only
| 1 | System control function 16-31 supported | 0 | 65535 | 16
| Read | only
| 2 | System control function 32-47 supported | 0 | 65535 | 16
| Read | only
| 3 | System control function 48-63 supported | 0 | 65535 | 16
| Read | only
| 4 | System control function 64-79 supported | 0 | 65535 | 16
| Read | only
| 5 | System control function 80-95 supported | 0 | 65535 | 16
| Read | only
| 6 | System control function 96-111supported | 0 | 65535 | 16
| Read | only
| 7 | System control function 112-127 | 0 | 65535 | 16
| Read | only
supported
| 8 | System control key | 0 | 65535 | 16
Write only
| 9 | Compliment of system control key | 0 | 65535 | 16
Write only
| 10-255 | Reserved
| SP-228 | Page 61
REV A
System control keys
| Function | System control function
| System control | key
code
| 0 | Select Stop mode | 35700
| 1 | Select Auto mode | 35701
| 2 | Select Manual mode | 35702
| 3 | Select Test on load mode | 35703
| 4 | Select Auto with manual restore mode | 35704
| 5 | Start engine if in manual or test modes | 35705
| 6 | Mute alarm | 35706
| 7 | Reset alarms | 35707
| 8 | Transfer to generator | 35708
| 9 | Transfer to mains | 35709
| 10 | Reset mains failure | 35710
| 11 | Close Bus (Bus Tie Controller) | 35711
| 12 | Open Bus (Bus Tie Controller) | 35712
| 13 | Toggle Bus Open/Closed (Bus Tie Controller) | 35713
| 14 | Scroll through mode selections (mode button on 330/331/334/335) | 35714
| 15 | Enable selected mode (scroll button on 330/331/334/335) | 35715
| 16-31 | Reserved | 35716-35731
| 32 | Telemetry start if in auto mode | 35732
| 33 | Cancel telemetry start in auto mode | 35733
| 34 | Reset alarms | 35734
| 35 | Clear telemetry alarm flag | 35735
| 36 | Lock the user controls | 35736
| 37 | Unlock the user controls | 35737
| 38 | Reset the maintenance alarm 1 due times | 35738
| 39 | MSC alarm inhibit on | 35739
| 40 | MSC alarm inhibit off | 35740
| 41 | Reset the maintenance alarm 2 due times | 35741
| 42 | Reset the maintenance alarm 3 due times | 35742
| 43-45 | Reserved | 35743 - 35745
| 46 | Start data logging (temporarily overrides the module state) | 35746
| 47 | Stop data logging (temporarily overrides the module state) | 35747
| 48 | Erase all data log files internal to the module (NOT on USB) | 35748
| 49 | Force USB drive to stop logging, ready to eject | 35749
| 50-65 | Reserved | 35750 - 35765
| 66 | Reset battery maintenance alarm 1 | 35766
| 67 | Reset battery maintenance alarm 2 | 35767
| 68 | Reset battery maintenance alarm 3 | 35768
| 69 | Auto DPF regeneration inhibit on | 35769
| 70 | Auto DPF regeneration inhibit off | 35770
| 71 | Start manual DPF regeneration | 35771
| 72 | Battery Charger Boost Mode | 35772
| 73 | Battery Charger Stop Charging | 35773
| 74 | Battery Charger Battery Test | 35774
| 75 | Battery Charger Select Alternative Charging Voltage | 35775
| 76 | Select Off Mode | 35776
| 77 | Throttle Down | 35777
| 78 | Throttle Up | 35778
| 79 | Wake ECU | 35779
| 80 | Lamp Test | 35780
| 81 | Battery Charger Auxiliary Boost Mode | 35781
| 82 | Battery Charger Auxiliary Stop Charging | 35782
| 83 | Battery Charger Auxiliary Battery Test | 35783
| 84 | Battery Charger Auxiliary Select Alternative Charging Voltage | 35784
| 85 | Stop manual DPF regeneration | 35785
| 86-65535 | Reserved
| SP-228 | Page 62
REV A
8.18 Page 17 - J1939 active diagnostic trouble codes in decoded format
Notes:
1. These are read only registers.
2. Some Engine Control Units (ECUs) do not comply with J1939 with respect to trouble codes, the trouble code type must be read to
determine the interpretation of the codes.
3. For an ECU that is fully compliant with J1939 this page contains the status as indicated by the last DM1 message, refer to J1939-73
section 5.7.1.
4. For an ECU that is not fully compliant with J1939 this page contains trouble codes as read by the mechanism appropriate to the
ECU.
5. The meaning of the lamp status codes is shown in the table below.
6. For details of the Suspect Parameter Number (SPN) refer to J1939-04 Appendix C.
7. For details of the Failure Mode Indicator (FMI) refer to J1939-73 Appendix A.
8. For details of the Occurrence Count (OC) refer to J1939-73 section 5.7.1, a value of 127 indicates that no OC is available.
9. For details of the Fault Code Number, Status of Fault Code and Number of Occurrences refer to the Scania document 'Fault codes
EMS S6'.
10. For details of the Fault Code Number refer to the MTU document “Part 3 Maintenance and repair E531 711 / 01 E”
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | Number of active trouble codes | 0 | 63 | 16
| 1 | Malfunction indicator lamp status | 0 | 3 | 15/16-16/16
| Red stop lamp status | 0 | 3 | 13/16-14/16
| Amber warning lamp status | 0 | 3 | 11/16-12/16
| Protect lamp status | 0 | 3 | 9/16-10/16
| Reserved for SAE assignment | 0 | 3 | 7/16-8/16
| Reserved for SAE assignment | 0 | 3 | 5/16-6/16
| Reserved for SAE assignment | 0 | 3 | 3/16-4/16
| Reserved for SAE assignment | 0 | 3 | 1/16-2/16
| 2-6 | Trouble code 1 | 80
| 7-11 | Trouble code 2 | 80
| 12-16 | Trouble code 3 | 80
| 17-21 | Trouble code 4 | 80
| 22-246 | Trouble codes 5-49
| 247-251 | Trouble code 50 | 80
| Lamp status | codes
| Code | System control function
| 0 | Lamp off
| 1 | Lamp on
| 2 | Undefined
| 3 | Unimplemented
| Trouble | code
type
| Code | Format
| 0 | J1939
| 1 | Scania Keyword 2000 | (KW2K)
| 2 | MTU
| 3 | Cummins Modbus
| 4-99 | Reserved
| SP-228 | Page 63
REV A
| J1939 type | trouble code
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0--1 | SPN | 0 | 524287 | 32
| 2 | FMI | 0 | 31 | 16
| 3 | OC | 0 | 127 | 16
| 4 | Trouble code
| type | 0 | 0 | 16
| Scania Keyword 2000 (KW2K) type trouble | code
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Fault code Number | 0 | 65535 | 32
| 2 | Status of Fault Code | 0 | 255 | 16
| 3 | Number of Occurrences | 0 | 255 | 16
| 4 | Trouble code type | 1 | 1 | 16
MTU type trouble code
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | Fault code Number | 0 | 400 | 32
| 2 | Status of Fault Code | 0 | 255 | 16
| 3 | Number of Occurrences | 0 | 255 | 16
| 4 | Trouble code type | 2 | 2 | 16
Cummins modbus type trouble code
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Sign
| offset | value
| value | factor
| 0-1 | DTC Number | 0 | 65535 | 32
| 2 | DTC Type | 0 | 255 | 16
| 3 | Not used | 0 | 255 | 16
| 4 | Trouble code type | 3 | 3 | 16
Cummins modbus DTC types
| Code | System control function
| 1 | Engine DTC Warning
| 2 | Engine DTC Shutdown
| SP-228 | Page | 64
REV A
8.19 Page 18 - J1939 active diagnostic trouble codes in raw format
Notes:
1. These are read only registers.
2. This page contains the status as indicated by the last DM1 message, refer to J1939-73 section 5.7.1.
3. The meaning of the lamp status codes is shown in the table below.
4. For details of the Suspect Parameter Number (SPN) refer to J1939-04 Appendix C.
5. For details of the Failure Mode Indicator (FMI) refer to J1939-73 Appendix A.
| 6. For details of the Occurrence Count (OC) refer to J1939-73 section 5.7.1, a value of 127 indicates that | no OC
| is | available.
7. For details of the Conversion Method (CM) refer to J1939-73 section 5.7.1
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0 | Number of active trouble codes | 0 | 126 | 16
| 1 | Reserved | 0 | 0 | 16
| 2 | Reserved | 0 | 0 | 16
| 3 | Reserved for SAE assignment | 0 | 3 | 15/16-16/16
| Reserved for SAE assignment | 0 | 3 | 13/16-14/16
| Reserved for SAE assignment | 0 | 3 | 11/16-12/16
| Reserved for SAE assignment | 0 | 3 | 9/16-10/16
| Protect lamp status | 0 | 3 | 7/16-8/16
| Amber warning lamp status | 0 | 3 | 5/16-6/16
| Red stop lamp status | 0 | 3 | 3/16-4/16
| Malfunction indicator lamp status | 0 | 3 | 1/16-2/16
| 4 | Trouble code 1: Least significant 16 | 0 | 65535 | 16
bits of SPN
| 5 | Trouble code 1: CM | 0 | 1 | 16/16
| Trouble code 1: OC | 0 | 127 | 9/16-15/16
| Trouble code 1: FMI | 0 | 31 | 4/16-8/16
| Trouble code 1: Most significant 3 bits | 0 | 7 | 1/16-3/16
of SPN
| 6-7 | Trouble code 2 as above
| 8-9 | Trouble code 3 as above
| 10-255 | Trouble codes 4-126 as above
| Lamp status | codes
| Code | System control function
| 0 | Lamp off
| 1 | Lamp on
| 2 | Undefined
| 3 | Unimplemented
| SP-228 | Page 65
REV A
8.20 Page 20 - Various Strings
Notes:
1. These are read only registers.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. The manufacturer string and model string must not be used to identify a particular product as they may change from one unit to the
next, e.g. a manufacturer may change its name in some way.
4. The remaining strings can be used in a status display.
5. The contents of these strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | Manufacturer string
| UNICODE | UNICODE | 512
| 32 | Model string
| UNICODE | UNICODE | 512
| 64 | Control unit not configured
| string | UNICODE
| UNICODE | 512
| 96 | Module variant
| UNICODE | UNICODE | 512
| 128 | Control unit failure string
| UNICODE | UNICODE | 512
| 160 | Shutdown alarm string
| UNICODE | UNICODE | 512
| 192 | Electrical trip alarm string
| UNICODE | UNICODE | 512
| 224 | Warning alarm string
| UNICODE | UNICODE | 512
8.21 Page 22- Auxiliary sender strings
Notes:
1. These are read only registers.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. The strings can be used in a status display.
4. The contents of these strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
5. Reading the string for an unimplemented sender will return 32 spaces (Unicode 0x0020).
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | Auxiliary
| sender | 1
| string | UNICODE
| UNICODE | 512
| 32 | Auxiliary
| sender | 2
| string | UNICODE
| UNICODE | 512
| 64 | Auxiliary
| sender | 3
| string | UNICODE
| UNICODE | 512
| 96 | Auxiliary
| sender | 4
| string | UNICODE
| UNICODE | 512
| 128-255 | Reserved
| UNICODE | UNICODE | 512
8.22 Page 24 - Identity Strings
Notes:
1. These may be read/write or read only registers depending on the product.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. The strings are user defined but are intended to allow the site and unit to be identified.
4. The contents of these strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | Identity
| string | 1
| UNICODE | UNICODE | 512
| 32 | Identity
| string | 2
| UNICODE | UNICODE | 512
| 64 | Identity
| string | 3
| UNICODE | UNICODE | 512
| 96 | Identity
| string | 4
| UNICODE | UNICODE | 512
| 128 | Identity
| string | 5
| UNICODE | UNICODE | 512
| 160 | Identity
| string | 6
| UNICODE | UNICODE | 512
| 192 | Identity
| string | 7
| UNICODE | UNICODE | 512
| 224 | Identity
| string | 8
| UNICODE | UNICODE | 512
| SP-228 | Page 66
REV A
8.23 Page 25 – Modbus Gate way Strings
Notes:
| 1. | These are read only registers.
| 2. | Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not
used.
| 3. | The strings are user defined but are intended to allow each Modbus gateway port to be identified without needting the device to
be connected.
| 4. | The contents of these strings will never change while the slave device is operating so a copy can be held by the master to
minimise traffic.
| 5. | The active modbus ID for each gateway device is available in Page 137 Register 160 onwards.
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | Modbus
| gateway | port | 0
| device | identity
| UNICODE | UNICODE | 512
| 32 | Modbus
| gateway | port | 1
| device | identity
| UNICODE | UNICODE | 512
| 64 | Modbus
| gateway | port | 2
| device | identity
| UNICODE | UNICODE | 512
| 96 | Modbus
| gateway | port | 3
| device | identity
| UNICODE | UNICODE | 512
| 128 | Modbus
| gateway | port | 4
| device | identity
| UNICODE | UNICODE | 512
| 160 | Modbus
| gateway | port | 5
| device | identity
| UNICODE | UNICODE | 512
| 192 | Modbus
| gateway | port | 6
| device | identity
| UNICODE | UNICODE | 512
| 224 | Modbus
| gateway | port | 7
| device | identity
| UNICODE | UNICODE | 512
8.24 Page 26 - State Machine Name Strings
Notes:
1. These are read only registers.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. The strings contain the names of the state machines that are implemented in a particular slave device.
4. The contents of these strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
5. Reading the string for a unimplemented state machine will return 32 spaces (Unicode 0x0020).
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | S.M. | 1
| name | string
| UNICODE | UNICODE | 512
| 32 | S.M. | 2
| name | string
| UNICODE | UNICODE | 512
| 64 | S.M. | 3
| name | string
| UNICODE | UNICODE | 512
| 96 | S.M. | 4
| name | string
| UNICODE | UNICODE | 512
| 128 | S.M. | 5
| name | string
| UNICODE | UNICODE | 512
| 160 | S.M. | 6
| name | string
| UNICODE | UNICODE | 512
| 192 | S.M. | 7
| name | string
| UNICODE | UNICODE | 512
| 224 | S.M. | 8
| name | string
| UNICODE | UNICODE | 512
| SP-228 | Page 67
REV A
8.25 Page 28 - StateMachineState Strings
Notes:
1. These are read only registers.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. The contents of these strings may change at any time when the corresponding state machine changes state, refer to the ‘generating set
status information’ page for details.
4. A complete string must be read with a single query to avoid the possibility of reading parts from different strings, any attempt to read
part of a string will return extended exception 13 (Block violation).
5. Up to 3 complete consecutive strings can be read with a single query, limited only by the packet size limitations of Modbus.
6. Reading a string causes the corresponding state machine status code in the ‘generating set status information’ page to change to 0.
7. A string can be read regardless of the state machine status code.
8. Reading the string for a unimplemented state machine will return 32 spaces (Unicode 0x0020).
9. This page is not implemented on the 72xx/73xx and 8xxx/74xx families.
Registers
| Register | Name
| Minimum | Maximum
Bits
| offset | value
value
| 0 | S.M. | 1
| state | string
| UNICODE | UNICODE | 512
| 32 | S.M. | 2
| state | string
| UNICODE | UNICODE | 512
| 64 | S.M. | 3
| state | string
| UNICODE | UNICODE | 512
| 96 | S.M. | 4
| state | string
| UNICODE | UNICODE | 512
| 128 | S.M. | 5
| state | string
| UNICODE | UNICODE | 512
| 160 | S.M. | 6
| state | string
| UNICODE | UNICODE | 512
| 192 | S.M. | 7
| state | string
| UNICODE | UNICODE | 512
| 224 | S.M. | 8
| state | string
| UNICODE | UNICODE | 512
| SP-228 | Page 68
REV A
8.26 Page 29 – Configurable CAN Instrument Units
Notes:
1. This page is currently only implemented on the 61xx MkII family (version 2.0 & later).
| 2. It provides the unit information for the received configurable CAN instruments (and is used by the PC SCADA | display)
| 3. There is a 1:1 mapping between the configurable CAN instrument value (in page 177) and the units structure in | this (and
the
following) page, so page 177 registers 0 & 1 use the units settings for registers 0 to 16 below & so on.
4. Each items uses 17 registers, so each page contains 15 items, plus one reserved register (#255)
| 61xx MKII | (v2.0 & later), 86xx MKII
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Bits /
Read/
| offset | value
| value | Factor
| sign | write
| 0-16 | Unit info for configurable
| CAN | receive
| instrument | 1
| 0 | Category | 0xffff (‘User
| defined’) | Read
only
| 1 | Multiplier | -128 | 127 | 1 | 16S
Read
only
| 2 | Precision | 1 | 1
Read
only
| 3-4 | Range Min
| Any | Any | 32S
Read
only
| 5-6 | Range Max
| Any | Any | 32S
Read
only
| 7-16 | Unit suffix string
| UNICODE | UNICODE
Read
only
| 17-33 | Unit
| info | for
| configurable | CAN
| receive | instrument | 2
| 34-50 | Unit
| info | for
| configurable | CAN
| receive | instrument | 3
| 51-67 | Unit
| info | for
| configurable | CAN
| receive | instrument | 4
| 68-84 | Unit
| info | for
| configurable | CAN
| receive | instrument | 5
| 85-101 | Unit
| info | for
| configurable | CAN
| receive | instrument | 6
| 102-118 | Unit
| info | for
| configurable | CAN
| receive | instrument | 7
…
| 238-254 | Unit info for configurable
| CAN | receive
| instrument | 15
| 255 | Reserved
8.27 Page 30 – Configurable CAN Instrument Units (cont)
61xx MKII (v2.0 & later), 86xx MKII
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Bits /
Read/
| offset | value
| value | Factor
| sign | write
| 0-16 | Unit info for configurable CAN receive instrument | 16
| 17-33 | Unit info for configurable CAN receive instrument | 17
| 34-50 | Unit info for configurable CAN receive instrument | 18
| 51-67 | Unit
| info | for
| configurable | CAN
| receive | instrument | 19
| 68-84 | Unit
| info | for
| configurable | CAN
| receive | instrument | 20
| 85-101 | Unit
| info | for
| configurable | CAN
| receive | instrument | 21
| 102-118 | Unit
| info | for
| configurable | CAN
| receive | instrument | 22
…
| 238-254 | Unit
| info | for
| configurable | CAN
| receive | instrument | 30
| 255 | Reserved
| SP-228 | Page 69
REV A
8.28 Pages 32 to 95 - Alarm Strings (Old alarm system)
Notes:
1. These are read only registers.
2. Each string consists of 32 Unicode characters with the first character at the lowest register address, NULL terminators are not used.
3. There are 2 strings corresponding to each alarm, refer to the alarm conditions page for details of their use.
4. The contents of these strings will never change while the slave device is operating so a copy can be held by the master to minimise
traffic.
5. Reading the string for an unimplemented alarm will return 32 spaces (Unicode 0x0020).
6. The inactive string for an alarm may not be used, in which case it will return 32 spaces (Unicode 0x0020).
7. The old alarm system is not implemented on the 72xx/73xx and 8xxx/74xx families.
Registers
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 32 | 0
| Emergency stop inactive string | UNICODE
| UNICODE | 512
| 32 | Emergency stop active string
| UNICODE | UNICODE | 512
| 64 | Low oil pressure inactive string
| UNICODE | UNICODE | 512
| 96 | Low oil pressure active string
| UNICODE | UNICODE | 512
| 128 | High coolant temperature inactive string
| UNICODE | UNICODE | 512
| 160 | High coolant temperature active string
| UNICODE | UNICODE | 512
| 192 | High oil temperature inactive string
| UNICODE | UNICODE | 512
| 224 | High oil temperature active string
| UNICODE | UNICODE | 512
| 33 | 0
| Under speed inactive string | UNICODE
| UNICODE | 512
| 32 | Under speed active string
| UNICODE | UNICODE | 512
| 64 | Over speed inactive string
| UNICODE | UNICODE | 512
| 96 | Over speed active string
| UNICODE | UNICODE | 512
| 128 | Fail to start inactive string
| UNICODE | UNICODE | 512
| 160 | Fail to start active string
| UNICODE | UNICODE | 512
| 192 | Fail to come to rest inactive string
| UNICODE | UNICODE | 512
| 224 | Fail to come to rest active string
| UNICODE | UNICODE | 512
| 34 | 0
| Loss of speed sensing inactive string | UNICODE
| UNICODE | 512
| 32 | Loss of speed sensing active string
| UNICODE | UNICODE | 512
| 64 | Generator low voltage inactive string
| UNICODE | UNICODE | 512
| 96 | Generator low voltage active string
| UNICODE | UNICODE | 512
| 128 | Generator high voltage inactive string
| UNICODE | UNICODE | 512
| 160 | Generator high voltage active string
| UNICODE | UNICODE | 512
| 192 | Generator low frequency inactive string
| UNICODE | UNICODE | 512
| 224 | Generator low frequency active string
| UNICODE | UNICODE | 512
| 35 | 0
| Generator high frequency inactive string | UNICODE
| UNICODE | 512
| 32 | Generator high frequency active string
| UNICODE | UNICODE | 512
| 64 | Generator high current inactive string
| UNICODE | UNICODE | 512
| 96 | Generator high current active string
| UNICODE | UNICODE | 512
| 128 | Generator earth fault inactive string
| UNICODE | UNICODE | 512
| 160 | Generator earth fault active string
| UNICODE | UNICODE | 512
| 192 | Generator reverse power inactive string
| UNICODE | UNICODE | 512
| 224 | Generator reverse power active string
| UNICODE | UNICODE | 512
| 36 | 0
| Air flap inactive string | UNICODE
| UNICODE | 512
| 32 | Air flap active string
| UNICODE | UNICODE | 512
| 64 | Oil pressure sender fault inactive string
| UNICODE | UNICODE | 512
| 96 | Oil pressure sender fault active string
| UNICODE | UNICODE | 512
| 128 | Coolant temperature sender fault inactive string
| UNICODE | UNICODE | 512
| 160 | Coolant temperature sender fault active string
| UNICODE | UNICODE | 512
| 192 | Oil temperature sender fault inactive string
| UNICODE | UNICODE | 512
| 224 | Oil temperature sender fault active string
| UNICODE | UNICODE | 512
| SP-228 | Page 70
REV A
Alarm strings continued
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 37 | 0
| Fuel level sender fault inactive string | UNICODE
| UNICODE | 512
| 32 | Fuel level sender fault active string
| UNICODE | UNICODE | 512
| 64 | Magnetic pickup fault inactive string
| UNICODE | UNICODE | 512
| 96 | Magnetic pickup fault active string
| UNICODE | UNICODE | 512
| 128 | Loss of AC speed signal inactive string
| UNICODE | UNICODE | 512
| 160 | Loss of AC speed signal active string
| UNICODE | UNICODE | 512
| 192 | Charge alternator failure inactive string
| UNICODE | UNICODE | 512
| 224 | Charge alternator failure active string
| UNICODE | UNICODE | 512
| 38 | 0
| Low battery voltage inactive string | UNICODE
| UNICODE | 512
| 32 | Low battery voltage active string
| UNICODE | UNICODE | 512
| 64 | High battery voltage inactive string
| UNICODE | UNICODE | 512
| 96 | High battery voltage active string
| UNICODE | UNICODE | 512
| 128 | Low fuel level inactive string
| UNICODE | UNICODE | 512
| 160 | Low fuel level active string
| UNICODE | UNICODE | 512
| 192 | High fuel level inactive string
| UNICODE | UNICODE | 512
| 224 | High fuel level active string
| UNICODE | UNICODE | 512
| 39 | 0
| Generator failed to close inactive string | UNICODE
| UNICODE | 512
| 32 | Generator failed to close active string
| UNICODE | UNICODE | 512
| 64 | Mains failed to close inactive string
| UNICODE | UNICODE | 512
| 96 | Mains failed to close active string
| UNICODE | UNICODE | 512
| 128 | Generator failed to open inactive string
| UNICODE | UNICODE | 512
| 160 | Generator failed to open active string
| UNICODE | UNICODE | 512
| 192 | Mains failed to open inactive string
| UNICODE | UNICODE | 512
| 224 | Mains failed to open active string
| UNICODE | UNICODE | 512
| 40 | 0
| Mains low voltage inactive string | UNICODE
| UNICODE | 512
| 32 | Mains low voltage active string
| UNICODE | UNICODE | 512
| 64 | Mains high voltage inactive string
| UNICODE | UNICODE | 512
| 96 | Mains high voltage active string
| UNICODE | UNICODE | 512
| 128 | Bus failed to close inactive string
| UNICODE | UNICODE | 512
| 160 | Bus failed to close active string
| UNICODE | UNICODE | 512
| 192 | Bus failed to open inactive string
| UNICODE | UNICODE | 512
| 224 | Bus failed to open active string
| UNICODE | UNICODE | 512
| 41 | 0
| Mains low frequency inactive string | UNICODE
| UNICODE | 512
| 32 | Mains low frequency active string
| UNICODE | UNICODE | 512
| 64 | Mains high frequency inactive string
| UNICODE | UNICODE | 512
| 96 | Mains high frequency active string
| UNICODE | UNICODE | 512
| 128 | Mains failed inactive string
| UNICODE | UNICODE | 512
| 160 | Mains failed active string
| UNICODE | UNICODE | 512
| 192 | Mains phase rotation wrong inactive string
| UNICODE | UNICODE | 512
| 224 | Mains phase rotation wrong active string
| UNICODE | UNICODE | 512
| 42 | 0
| Generator phase rotation wrong inactive string | UNICODE
| UNICODE | 512
| 32 | Generator phase rotation wrong active string
| UNICODE | UNICODE | 512
| 64 | Maintenance due inactive string
| UNICODE | UNICODE | 512
| 96 | Maintenance due active string
| UNICODE | UNICODE | 512
| 128 | Clock not set inactive string
| UNICODE | UNICODE | 512
| 160 | Clock not set active string
| UNICODE | UNICODE | 512
| 192 | Local LCD configuration lost inactive string
| UNICODE | UNICODE | 512
| 224 | Local LCD configuration lost inactive string
| UNICODE | UNICODE | 512
| SP-228 | Page 71
| REV | A
Alarm strings continued
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 43 | 0
| Local telemetry configuration lost inactive string | UNICODE
| UNICODE | 512
| 32 | Local telemetry configuration lost active string
| UNICODE | UNICODE | 512
| 64 | Calibration lost inactive string
| UNICODE | UNICODE | 512
| 96 | Calibration lost active string
| UNICODE | UNICODE | 512
| 128 | Modem power fault inactive string
| UNICODE | UNICODE | 512
| 160 | Modem power fault active string
| UNICODE | UNICODE | 512
| 192 | Generator short circuit inactive string
| UNICODE | UNICODE | 512
| 224 | Generator short circuit active string
| UNICODE | UNICODE | 512
| 44 | 0
| Failure to synchronise inactive string | UNICODE
| UNICODE | 512
| 32 | Failure to synchronise active string
| UNICODE | UNICODE | 512
| 64 | Bus live inactive string
| UNICODE | UNICODE | 512
| 96 | Bus live active string
| UNICODE | UNICODE | 512
| 128 | Scheduled run inactive string
| UNICODE | UNICODE | 512
| 160 | Scheduled run active string
| UNICODE | UNICODE | 512
| 192 | Bus phase rotation wrong inactive string
| UNICODE | UNICODE | 512
| 224 | Bus phase rotation wrong active string
| UNICODE | UNICODE | 512
| 45 | 0
| Priority selection error inactive string | UNICODE
| UNICODE | 512
| 32 | Priority selection error active string
| UNICODE | UNICODE | 512
| 64 | MSC data error inactive string
| UNICODE | UNICODE | 512
| 96 | MSC data error active string
| UNICODE | UNICODE | 512
| 128 | MSC ID error inactive string
| UNICODE | UNICODE | 512
| 160 | MSC ID error active string
| UNICODE | UNICODE | 512
| 192 | MSC failure inactive string
| UNICODE | UNICODE | 512
| 224 | MSC failure active string
| UNICODE | UNICODE | 512
| 46 | 0
| MSC too few sets inactive string | UNICODE
| UNICODE | 512
| 32 | MSC too few sets active string
| UNICODE | UNICODE | 512
| 64 | MSC alarms inhibited inactive string
| UNICODE | UNICODE | 512
| 96 | MSC alarms inhibited active string
| UNICODE | UNICODE | 512
| 128 | MSC old version units inactive string
| UNICODE | UNICODE | 512
| 160 | MSC old version units active string
| UNICODE | UNICODE | 512
| 192 | Mains reverse power inactive string
| UNICODE | UNICODE | 512
| 224 | Mains reverse power active string
| UNICODE | UNICODE | 512
| 47 | 0
| Minimum sets not reached inactive string | UNICODE
| UNICODE | 512
| 32 | Minimum sets not reached active string
| UNICODE | UNICODE | 512
| 64 | Insufficient capacity available inactive string
| UNICODE | UNICODE | 512
| 96 | Insufficient capacity available active string
| UNICODE | UNICODE | 512
| 128 | Expansion input unit not calibrated inactive string
| UNICODE | UNICODE | 512
| 160 | Expansion input unit not calibrated active string
| UNICODE | UNICODE | 512
| 192 | Expansion input unit failure inactive string
| UNICODE | UNICODE | 512
| 224 | Expansion input unit failure active string
| UNICODE | UNICODE | 512
| SP-228 | Page 72
| REV | A
Alarm strings continued
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 48 | 0 | Auxiliary sender 1 low inactive string
| UNICODE | UNICODE | 512
| 32 | Auxiliary sender 1 low active string
| UNICODE | UNICODE | 512
| 64 | Auxiliary sender 1 high inactive string
| UNICODE | UNICODE | 512
| 96 | Auxiliary sender 1 high active string
| UNICODE | UNICODE | 512
| 128 | Auxiliary sender 1 fault inactive string
| UNICODE | UNICODE | 512
| 160 | Auxiliary sender 1 fault active string
| UNICODE | UNICODE | 512
| 192 | Auxiliary sender 2 low inactive string
| UNICODE | UNICODE | 512
| 224 | Auxiliary sender 2 low active string
| UNICODE | UNICODE | 512
| 49 | 0 | Auxiliary sender 2 high inactive string
| UNICODE | UNICODE | 512
| 32 | Auxiliary sender 2 high active string
| UNICODE | UNICODE | 512
| 64 | Auxiliary sender 2 fault inactive string
| UNICODE | UNICODE | 512
| 96 | Auxiliary sender 2 fault active string
| UNICODE | UNICODE | 512
| 128 | Auxiliary sender 3 low inactive string
| UNICODE | UNICODE | 512
| 160 | Auxiliary sender 3 low active string
| UNICODE | UNICODE | 512
| 192 | Auxiliary sender 3 high inactive string
| UNICODE | UNICODE | 512
| 224 | Auxiliary sender 3 high active string
| UNICODE | UNICODE | 512
| 50 | 0 | Auxiliary sender 3 fault inactive string
| UNICODE | UNICODE | 512
| 32 | Auxiliary sender 3 fault active string
| UNICODE | UNICODE | 512
| 64 | Auxiliary sender 4 low inactive string
| UNICODE | UNICODE | 512
| 96 | Auxiliary sender 4 low active string
| UNICODE | UNICODE | 512
| 128 | Auxiliary sender 4 high inactive string
| UNICODE | UNICODE | 512
| 160 | Auxiliary sender 4 high active string
| UNICODE | UNICODE | 512
| 192 | Auxiliary sender 4 high inactive string
| UNICODE | UNICODE | 512
| 224 | Auxiliary sender 4 high active string
| UNICODE | UNICODE | 512
| 51 | 0
| Engine control unit (ECU) link lost inactive string | UNICODE
| UNICODE | 512
| 32 | Engine control unit (ECU) link lost active string
| UNICODE | UNICODE | 512
| 64 | Engine control unit (ECU) failure inactive string
| UNICODE | UNICODE | 512
| 96 | Engine control unit (ECU) failure active string
| UNICODE | UNICODE | 512
| 128 | Engine control unit (ECU) error inactive string
| UNICODE | UNICODE | 512
| 160 | Engine control unit (ECU) error active string
| UNICODE | UNICODE | 512
| 192 | Low coolant temperature inactive string
| UNICODE | UNICODE | 512
| 224 | Low coolant temperature active string
| UNICODE | UNICODE | 512
| 52 | 0
| Out of sync inactive string | UNICODE
| UNICODE | 512
| 32 | Out of sync active string
| UNICODE | UNICODE | 512
| 64 | Low Oil Pressure Switch inactive string
| UNICODE | UNICODE | 512
| 96 | Low Oil Pressure Switch active string
| UNICODE | UNICODE | 512
| 128 | Alternative Aux Mains Fail inactive string
| UNICODE | UNICODE | 512
| 160 | Alternative Aux Mains Fail active string
| UNICODE | UNICODE | 512
| 192 | Loss of excitation inactive string
| UNICODE | UNICODE | 512
| 224 | Loss of excitation active string
| UNICODE | UNICODE | 512
| SP-228 | Page 73
| REV | A
Alarm strings continued
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 53 | 0
| Mains kW Limit inactive string | UNICODE
| UNICODE | 512
| 32 | Mains kW Limit active string
| UNICODE | UNICODE | 512
| 64 | Negative phase sequence inactive string
| UNICODE | UNICODE | 512
| 96 | Negative phase sequence active string
| UNICODE | UNICODE | 512
| 128 | Mains ROCOF inactive string
| UNICODE | UNICODE | 512
| 160 | Mains ROCOF active string
| UNICODE | UNICODE | 512
| 192 | Mains vector shift inactive string
| UNICODE | UNICODE | 512
| 224 | Mains vector shift active string
| UNICODE | UNICODE | 512
| 54 | 0 | Mains G59 low frequency inactive string
| UNICODE | UNICODE | 512
| 32 | Mains G59 low frequency active string
| UNICODE | UNICODE | 512
| 64 | Mains G59 high frequency inactive string
| UNICODE | UNICODE | 512
| 96 | Mains G59 high frequency active string
| UNICODE | UNICODE | 512
| 128 | Mains G59 low voltage inactive string
| UNICODE | UNICODE | 512
| 160 | Mains G59 low voltage active string
| UNICODE | UNICODE | 512
| 192 | Mains G59 high voltage inactive string
| UNICODE | UNICODE | 512
| 224 | Mains G59 high voltage active string
| UNICODE | UNICODE | 512
| 55 | 0 | Mains G59 trip inactive string
| UNICODE | UNICODE | 512
| 32 | Mains G59 trip active string
| UNICODE | UNICODE | 512
| 64 | Generator kW Overload inactive string
| UNICODE | UNICODE | 512
| 96 | Generator kW Overload active string
| UNICODE | UNICODE | 512
| 128 | Engine Inlet Temp High inactive string
| UNICODE | UNICODE | 512
| 160 | Engine Inlet Temp High inactive string
| UNICODE | UNICODE | 512
| 192 | Bus 1 live inactive string
| UNICODE | UNICODE | 512
| 224 | Bus 1 live active string
| UNICODE | UNICODE | 512
| 56 | 0 | Bus 1 phase rotation wrong inactive string
| UNICODE | UNICODE | 512
| 32 | Bus 1 phase rotation wrong active string
| UNICODE | UNICODE | 512
| 64 | Bus 2 live inactive string
| UNICODE | UNICODE | 512
| 96 | Bus 2 live active string
| UNICODE | UNICODE | 512
| 128 | Bus 2 phase rotation wrong inactive string
| UNICODE | UNICODE | 512
| 160 | Bus 2 phase rotation wrong active string
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 57-63 | Reserved
| SP-228 | Page 74
| REV | A
Alarm strings continued
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 64 | 0
| Unnamed | digital
| input | 1 inactive string
| UNICODE | UNICODE | 512
| 32 | Unnamed
| digital | input | 1 active string
| UNICODE | UNICODE | 512
| 64 | Unnamed
| digital | input | 2 inactive string
| UNICODE | UNICODE | 512
| 96 | Unnamed
| digital | input | 2 active string
| UNICODE | UNICODE | 512
| 128 | Unnamed
| digital | input | 3 inactive string
| UNICODE | UNICODE | 512
| 160 | Unnamed
| digital | input | 3 active string
| UNICODE | UNICODE | 512
| 192 | Unnamed
| digital | input | 4 inactive string
| UNICODE | UNICODE | 512
| 224 | Unnamed
| digital | input | 4 active string
| UNICODE | UNICODE | 512
| 65 | Unnamed
| digital | input | 5-8 strings
| 66 | Unnamed
| digital | input | 9-12 strings
| 67 | Unnamed
| digital | input | 13-16 strings
| 68 | Unnamed
| digital | input | 17-20 strings
| 69 | Unnamed
| digital | input | 21-24 strings
| 70 | Unnamed
| digital | input | 25-28 strings
| 71 | Unnamed
| digital | input | 29-32 strings
| 72 | Unnamed
| digital | input | 33-36 strings
| 73 | Unnamed
| digital | input | 37-40 strings
| 74 | Unnamed
| digital | input | 41-44 strings
| 75 | Unnamed
| digital | input | 45-48 strings
| 76 | Unnamed
| digital | input | 49-52 strings
| 77 | Unnamed
| digital | input | 53-56 strings
| 78 | Unnamed
| digital | input | 57-60 strings
| 79 | Unnamed
| digital | input | 61-64 strings
| 80 | Unnamed
| digital | input | 65-68 strings
| 81 | Unnamed
| digital | input | 69-72 strings
| 82 | Unnamed
| digital | input | 73-76 strings
| 83 | Unnamed
| digital | input | 77-80 strings
| 84 | Unnamed
| digital | input | 81-84 strings
| 85 | Unnamed
| digital | input | 85-88 strings
| 86 | Unnamed
| digital | input | 89-92 strings
| 87 | Unnamed
| digital | input | 93-96 strings
| 88 | Unnamed
| digital | input | 97-100 strings
| 89 | Unnamed
| digital | input | 101-104 strings
| 90 | Unnamed
| digital | input | 105-108 strings
| 91 | Unnamed
| digital | input | 109-112 strings
| 92 | Unnamed
| digital | input | 113-116 strings
| 93 | Unnamed
| digital | input | 117-120 strings
| 94 | Unnamed
| digital | input | 121-124 strings
| 95 | Unnamed
| digital | input | 125-128 strings
| SP-228 | Page | 75
| REV | A
8.29 Pages 32-36 - 2131 Expansion module name strings
| 1. | These registers provide the user defined names of each channel of each expansion module.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx and later families and replace the alarm strings
| from | the
| old | alarm
system.
| 32 | 0 | 2131
| Expansion | module | 0
| input | A name string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 0
| input | B name string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 0
| input | C name string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 0
| input | D name string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 0
| input | E name string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 0
| input | F name string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 0
| input | G name string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 0
| input | H name string
| UNICODE | UNICODE | 512
| 33 | 0 | 2131
| Expansion | module | 0
| input | I name string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 0
| input | J name string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 1
| input | A name string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 1
| input | B name string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 1
| input | C name string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 1
| input | D name string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 1
| input | E name string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 1
| input | F name string
| UNICODE | UNICODE | 512
| 34 | 0 | 2131
| Expansion | module | 1
| input | G name string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 1
| input | H name string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 1
| input | I name string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 1
| input | J name string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 2
| input | A name string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 2
| input | B name string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 2
| input | C name string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 2
| input | D name string
| UNICODE | UNICODE | 512
| 35 | 0 | 2131
| Expansion | module | 2
| input | E name string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 2
| input | F name string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 2
| input | G name string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 2
| input | H name string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 2
| input | I name string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 2
| input | J name string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 3
| input | A name string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 3
| input | B name string
| UNICODE | UNICODE | 512
| 36 | 0 | 2131
| Expansion | module | 3
| input | C name string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 3
| input | D name string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 3
| input | E name string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 3
| input | F name string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 3
| input | G name string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 3
| input | H name string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 3
| input | I name string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 3
| input | J name string
| UNICODE | UNICODE | 512
| SP-228 | Page 76
| REV | A
8.30 Pages 37-40 - 2133 Expansion module name strings
| 1. | These registers provide the user defined names of each channel of each expansion module.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx and later families and replace the alarm strings
| from | the
| old | alarm
system.
| 37 | 0 | 2133
| Expansion | module | 0
| input | A
| name | string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 0
| input | B
| name | string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 0
| input | C
| name | string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 0
| input | D
| name | string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 0
| input | E
| name | string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 0
| input | F
| name | string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 0
| input | G
| name | string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 0
| input | H
| name | string
| UNICODE | UNICODE | 512
| 38 | 0 | 2133
| Expansion | module | 1
| input | A
| name | string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 1
| input | B
| name | string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 1
| input | C
| name | string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 1
| input | D
| name | string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 1
| input | E
| name | string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 1
| input | F
| name | string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 1
| input | G
| name | string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 2
| input | G
| name | string
| UNICODE | UNICODE | 512
| 39 | 0 | 2133
| Expansion | module | 2
| input | A
| name | string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 2
| input | B
| name | string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 2
| input | C
| name | string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 2
| input | D
| name | string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 2
| input | E
| name | string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 2
| input | F
| name | string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 2
| input | G
| name | string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 2
| input | H
| name | string
| UNICODE | UNICODE | 512
| 40 | 0 | 2133
| Expansion | module | 3
| input | A
| name | string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 3
| input | B
| name | string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 3
| input | C
| name | string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 3
| input | D
| name | string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 3
| input | E
| name | string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 3
| input | F
| name | string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 3
| input | G
| name | string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 3
| input | H
| name | string
| UNICODE | UNICODE | 512
| SP-228 | Page 77
| REV | A
8.31 Pages 41-43 - 2152 Expansion module name strings
| 1. | These registers provide the user defined names of each channel of each expansion module.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx and later families and replace the alarm strings
| from | the
| old | alarm
system.
| 41 | 0 | 2152
| Expansion | module | 0
| input | A
| name | string
| UNICODE | UNICODE | 512
| 32 | 2152
| Expansion | module | 0
| input | B
| name | string
| UNICODE | UNICODE | 512
| 64 | 2152
| Expansion | module | 0
| input | C
| name | string
| UNICODE | UNICODE | 512
| 96 | 2152
| Expansion | module | 0
| input | D
| name | string
| UNICODE | UNICODE | 512
| 128 | 2152
| Expansion | module | 0
| input | E
| name | string
| UNICODE | UNICODE | 512
| 160 | 2152
| Expansion | module | 0
| input | F
| name | string
| UNICODE | UNICODE | 512
| 192 | 2152
| Expansion | module | 1
| input | A
| name | string
| UNICODE | UNICODE | 512
| 224 | 2152
| Expansion | module | 1
| input | B
| name | string
| UNICODE | UNICODE | 512
| 42 | 0 | 2152
| Expansion | module | 1
| input | C
| name | string
| UNICODE | UNICODE | 512
| 32 | 2152
| Expansion | module | 1
| input | D
| name | string
| UNICODE | UNICODE | 512
| 64 | 2152
| Expansion | module | 1
| input | E
| name | string
| UNICODE | UNICODE | 512
| 96 | 2152
| Expansion | module | 1
| input | F
| name | string
| UNICODE | UNICODE | 512
| 128 | 2152
| Expansion | module | 2
| input | A
| name | string
| UNICODE | UNICODE | 512
| 160 | 2152
| Expansion | module | 2
| input | B
| name | string
| UNICODE | UNICODE | 512
| 192 | 2152
| Expansion | module | 2
| input | C
| name | string
| UNICODE | UNICODE | 512
| 224 | 2152
| Expansion | module | 2
| input | D
| name | string
| UNICODE | UNICODE | 512
| 43 | 0 | 2152
| Expansion | module | 2
| input | E
| name | string
| UNICODE | UNICODE | 512
| 32 | 2152
| Expansion | module | 2
| input | F
| name | string
| UNICODE | UNICODE | 512
| 64 | 2152
| Expansion | module | 3
| input | A
| name | string
| UNICODE | UNICODE | 512
| 96 | 2152
| Expansion | module | 3
| input | B
| name | string
| UNICODE | UNICODE | 512
| 128 | 2152
| Expansion | module | 3
| input | C
| name | string
| UNICODE | UNICODE | 512
| 160 | 2152
| Expansion | module | 3
| input | D
| name | string
| UNICODE | UNICODE | 512
| 192 | 2152
| Expansion | module | 3
| input | E
| name | string
| UNICODE | UNICODE | 512
| 224 | 2152
| Expansion | module | 3
| input | F
| name | string
| UNICODE | UNICODE | 512
| SP-228 | Page 78
| REV | A
8.32 Pages 44-48 - 2131 Expansion module digital alarm strings
| 1. | These registers provide the user defined alarm names of each channel of
each expansion module when configured as a digital
input.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx, 74xx MKII
| and later families and replace the alarm strings from | the
old alarm system.
| 44 | 0 | 2131
| Expansion | module | 0
| digital | input
| A string | UNICODE
| UNICODE | 512
| 32 | 2131
| Expansion | module | 0
| digital | input
| B string | UNICODE
| UNICODE | 512
| 64 | 2131
| Expansion | module | 0
| digital | input
| C string | UNICODE
| UNICODE | 512
| 96 | 2131
| Expansion | module | 0
| digital | input
| D string | UNICODE
| UNICODE | 512
| 128 | 2131
| Expansion | module | 0
| digital | input
| E string | UNICODE
| UNICODE | 512
| 160 | 2131
| Expansion | module | 0
| digital | input
| F string | UNICODE
| UNICODE | 512
| 192 | 2131
| Expansion | module | 0
| digital | input
| G String | UNICODE
| UNICODE | 512
| 224 | 2131
| Expansion | module | 0
| digital | input
| H string | UNICODE
| UNICODE | 512
| 45 | 0 | 2131
| Expansion | module | 0
| digital | input
| I string | UNICODE
| UNICODE | 512
| 32 | 2131
| Expansion | module | 0
| digital | input
| J string | UNICODE
| UNICODE | 512
| 64 | 2131
| Expansion | module | 1
| digital | input
| A string | UNICODE
| UNICODE | 512
| 96 | 2131
| Expansion | module | 1
| digital | input
| B string | UNICODE
| UNICODE | 512
| 128 | 2131
| Expansion | module | 1
| digital | input
| C string | UNICODE
| UNICODE | 512
| 160 | 2131
| Expansion | module | 1
| digital | input
| D string | UNICODE
| UNICODE | 512
| 192 | 2131
| Expansion | module | 1
| digital | input
| E string | UNICODE
| UNICODE | 512
| 224 | 2131
| Expansion | module | 1
| digital | input
| F string | UNICODE
| UNICODE | 512
| 46 | 0 | 2131
| Expansion | module | 1
| digital | input
| G string | UNICODE
| UNICODE | 512
| 32 | 2131
| Expansion | module | 1
| digital | input
| H string | UNICODE
| UNICODE | 512
| 64 | 2131
| Expansion | module | 1
| digital | input
| I string | UNICODE
| UNICODE | 512
| 96 | 2131
| Expansion | module | 1
| digital | input
| J string | UNICODE
| UNICODE | 512
| 128 | 2131
| Expansion | module | 2
| digital | input
| A string | UNICODE
| UNICODE | 512
| 160 | 2131
| Expansion | module | 2
| digital | input
| B string | UNICODE
| UNICODE | 512
| 192 | 2131
| Expansion | module | 2
| digital | input
| C string | UNICODE
| UNICODE | 512
| 224 | 2131
| Expansion | module | 2
| digital | input
| D string | UNICODE
| UNICODE | 512
| 47 | 0 | 2131
| Expansion | module | 2
| digital | input
| E string | UNICODE
| UNICODE | 512
| 32 | 2131
| Expansion | module | 2
| digital | input
| F string | UNICODE
| UNICODE | 512
| 64 | 2131
| Expansion | module | 2
| digital | input
| G string | UNICODE
| UNICODE | 512
| 96 | 2131
| Expansion | module | 2
| digital | input
| H string | UNICODE
| UNICODE | 512
| 128 | 2131
| Expansion | module | 2
| digital | input
| I string | UNICODE
| UNICODE | 512
| 160 | 2131
| Expansion | module | 2
| digital | input
| J string | UNICODE
| UNICODE | 512
| 192 | 2131
| Expansion | module | 3
| digital | input
| A string | UNICODE
| UNICODE | 512
| 224 | 2131
| Expansion | module | 3
| digital | input
| B string | UNICODE
| UNICODE | 512
| 48 | 0 | 2131
| Expansion | module | 3
| digital | input
| C string | UNICODE
| UNICODE | 512
| 32 | 2131
| Expansion | module | 3
| digital | input
| D string | UNICODE
| UNICODE | 512
| 64 | 2131
| Expansion | module | 3
| digital | input
| E string | UNICODE
| UNICODE | 512
| 96 | 2131
| Expansion | module | 3
| digital | input
| F string | UNICODE
| UNICODE | 512
| 128 | 2131
| Expansion | module | 3
| digital | input
| G string | UNICODE
| UNICODE | 512
| 160 | 2131
| Expansion | module | 3
| digital | input
| H string | UNICODE
| UNICODE | 512
| 192 | 2131
| Expansion | module | 3
| digital | input
| I string | UNICODE
| UNICODE | 512
| 224 | 2131
| Expansion | module | 3
| digital | input
| J string | UNICODE
| UNICODE | 512
| SP-228 | Page 79
REV A
8.33 Pages 49-58 - 2131 Expansion module analogue alarm strings
| 1. | These registers provide the user defined alarm names of each channel of
each expansion module when configured as an
analogue input.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx, 74xx MKII
| and later families and replace the alarm strings | from
the
old alarm system.
| 49 | 0 | 2131
| Expansion | module | 0 input A (low) string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 0 input A (high) string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 0 input B (low) string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 0 input B (high) string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 0 input C (low) string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 0 input C (high) string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 0 input D (low) string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 0 input D (high) string
| UNICODE | UNICODE | 512
| 50 | 0 | 2131
| Expansion | module | 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 0 input H (high) string
| UNICODE | UNICODE | 512
| 51 | 0 | 2131
| Expansion | module | 0 input I (low) string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 0 input I (high) string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 0 input J (low) string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 0 input J (high) string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 1 input A (low) string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 1 input A (high) string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 1 input B (low) string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 1 input B (high) string
| UNICODE | UNICODE | 512
| 52 | 0 | 2131
| Expansion | module | 1 input C (low) string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 1 input C (high) string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 1 input D (low) string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 1 input D (high) string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 1 input E (low) string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 1 input E (high) string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 1 input F (low) string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 1 input F (high) string
| UNICODE | UNICODE | 512
| 53 | 0 | 2131
| Expansion | module | 1 input G (low) string
| UNICODE | UNICODE | 512
| 32 | 2131
| Expansion | module | 1 input G (high) string
| UNICODE | UNICODE | 512
| 64 | 2131
| Expansion | module | 1 input H (low) string
| UNICODE | UNICODE | 512
| 96 | 2131
| Expansion | module | 1 input H (high) string
| UNICODE | UNICODE | 512
| 128 | 2131
| Expansion | module | 1 input I (low) string
| UNICODE | UNICODE | 512
| 160 | 2131
| Expansion | module | 1 input I (high) string
| UNICODE | UNICODE | 512
| 192 | 2131
| Expansion | module | 1 input J (low) string
| UNICODE | UNICODE | 512
| 224 | 2131
| Expansion | module | 1 input J (high) string
| UNICODE | UNICODE | 512
| 54-58 | 2131
| Expansion | module | 2-3 inputs A-J strings
| UNICODE | UNICODE | 512
| SP-228 | Page 80
REV A
8.34 Pages 59-66 - 2133 Expansion module analogue alarm strings
| 1. | These registers provide the user defined alarm names of each channel of
each expansion module when configured as an
analogue input.
| 2. | These pages are implemented on the 72xx/73xx, 8xxx/74xx, 74xx MKII
| and later families and replace the alarm strings | from
the
old alarm system.
| 59 | 0 | 2133
| Expansion | module | 0
| input | A (low) string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 0
| input | A (high) string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 0
| input | B (low) string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 0
| input | B (high) string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 0
| input | C (low) string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 0
| input | C (high) string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 0
| input | D (low) string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 0
| input | D (high) string
| UNICODE | UNICODE | 512
| 60 | 0 | 2133
| Expansion | module | 0
| input | E (low) string
| UNICODE | UNICODE | 512
| 32 | 2133
| Expansion | module | 0
| input | E (high) string
| UNICODE | UNICODE | 512
| 64 | 2133
| Expansion | module | 0
| input | F (low) string
| UNICODE | UNICODE | 512
| 96 | 2133
| Expansion | module | 0
| input | F (high) string
| UNICODE | UNICODE | 512
| 128 | 2133
| Expansion | module | 0
| input | G (low) string
| UNICODE | UNICODE | 512
| 160 | 2133
| Expansion | module | 0
| input | G (high) string
| UNICODE | UNICODE | 512
| 192 | 2133
| Expansion | module | 0
| input | H (low) string
| UNICODE | UNICODE | 512
| 224 | 2133
| Expansion | module | 0
| input | H (high) string
| UNICODE | UNICODE | 512
| 61-62 | 2133
| Expansion | module | 1
| input | A-H strings
| UNICODE | UNICODE | 512
| 63-64 | 2133
| Expansion | module | 2
| input | A-H strings
| UNICODE | UNICODE | 512
| 65-66 | 2133
| Expansion | module | 3
| input | A-H strings
| UNICODE | UNICODE | 512
| SP-228 | Page 81
REV A
8.35 Page 70 – Extended PLC Stores
| 1. | This
page returns the value of the extended plc stores.
| 2. | This | page is implemented on the 74xx MKII and the 86xx MKII and replaces
| the plc stores in page | 192.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0-1 | PLC
| Data | store | 1 | -2147483648 | 2147483647 | 32
| S | Read/write
| 2-3 | PLC
| Data | store | 2 | -2147483648 | 2147483647 | 32
| S | Read/write
| 4-5 | PLC
| Data | store | 3 | -2147483648 | 2147483647 | 32
| S | Read/write
| 6-7 | PLC
| Data | store | 4 | -2147483648 | 2147483647 | 32
| S | Read/write
| 8-9 | PLC
| Data | store | 5 | -2147483648 | 2147483647 | 32
| S | Read/write
| 10-11 | PLC
| Data | store | 6 | -2147483648 | 2147483647 | 32
| S | Read/write
| 12-13 | PLC
| Data | store | 7 | -2147483648 | 2147483647 | 32
| S | Read/write
| 14-15 | PLC
| Data | store | 8 | -2147483648 | 2147483647 | 32
| S | Read/write
| 16-17 | PLC
| Data | store | 9 | -2147483648 | 2147483647 | 32
| S | Read/write
| 18-19 | PLC
| Data | store | 10 | -2147483648 | 2147483647 | 32
| S | Read/write
…
| 198-199 | PLC Data
| store | 100 | -2147483648 | 2147483647 | 32 S
Read/write
| 200-255 | Reserved | 32 S
Read Only
| SP-228 | Page 82
REV A
8.36 Page 72 – Extended PLC Registers
| 1. | This
page returns the value of the extended plc registers.
| 2. | This | page is implemented on the 74xx MKII and the 86xx MKII and replaces
| the plc registers in | page 192.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0-1 | PLC
| Data | Register | 1 | -2147483648 | 2147483647 | 32
| S | Read/write
| 2-3 | PLC
| Data | Register | 2 | -2147483648 | 2147483647 | 32
| S | Read/write
| 4-5 | PLC
| Data | Register | 3 | -2147483648 | 2147483647 | 32
| S | Read/write
| 6-7 | PLC
| Data | Register | 4 | -2147483648 | 2147483647 | 32
| S | Read/write
| 8-9 | PLC
| Data | Register | 5 | -2147483648 | 2147483647 | 32
| S | Read/write
| 10-11 | PLC
| Data | Register | 6 | -2147483648 | 2147483647 | 32
| S | Read/write
| 12-13 | PLC
| Data | Register | 7 | -2147483648 | 2147483647 | 32
| S | Read/write
| 14-15 | PLC
| Data | Register | 8 | -2147483648 | 2147483647 | 32
| S | Read/write
| 16-17 | PLC
| Data | Register | 9 | -2147483648 | 2147483647 | 32
| S | Read/write
| 18-19 | PLC
| Data | Register | 10 | -2147483648 | 2147483647 | 32
| S | Read/write
…
| 198-199 | PLC Data
| Register | 100 | -2147483648 | 2147483647 | 32 S
Read/write
| 200-255 | Reserved | 32 S
Read Only
| SP-228 | Page 83
REV A
8.37 Page 74 – Extended PLC Timers
| 1. | This
page returns the value of the extended plc timers.
| 2. | This | page is implemented on the 74xx MKII and the 86xx
| MKII and replaces | the plc timers in page | 192.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0-1 | PLC
| Timer | value | 1 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 2-3 | PLC
| Timer | value | 2 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 4-5 | PLC
| Timer | value | 3 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 6-7 | PLC
| Timer | value | 4 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 8-9 | PLC
| Timer | value | 5 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 10-11 | PLC
| Timer | value | 6 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 12-13 | PLC
| Timer | value | 7 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 14-15 | PLC
| Timer | value | 8 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 16-17 | PLC
| Timer | value | 9 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 18-19 | PLC
| Timer | value | 10 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
…
| 98-99 | PLC Timer
| value | 50 | 0 | 864000 | 0.1
| s | 32 S
Read Only
| 100-255 | Reserved | 32 S
Read Only
| SP-228 | Page 84
REV A
8.38 Page 76 – Extended PLC Counters
| 1. | This
page returns the value of the extended plc counters.
| 2. | This | page is implemented on the 74xx MKII and the 86xx
| MKII and replaces | the plc counters in | page 192.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0-1 | PLC
| Counter | value | 1 | 0 | 999 999 | 32
| S | Read
Only
| 2-3 | PLC
| Counter | value | 2 | 0 | 999 999 | 32
| S | Read
Only
| 4-5 | PLC
| Counter | value | 3 | 0 | 999 999 | 32
| S | Read
Only
| 6-7 | PLC
| Counter | value | 4 | 0 | 999 999 | 32
| S | Read
Only
| 8-9 | PLC
| Counter | value | 5 | 0 | 999 999 | 32
| S | Read
Only
| 10-11 | PLC
| Counter | value | 6 | 0 | 999 999 | 32
| S | Read
Only
| 12-13 | PLC
| Counter | value | 7 | 0 | 999 999 | 32
| S | Read
Only
| 14-15 | PLC
| Counter | value | 8 | 0 | 999 999 | 32
| S | Read
Only
| 16-17 | PLC
| Counter | value | 9 | 0 | 999 999 | 32
| S | Read
Only
| 18-19 | PLC
| Counter | value | 10 | 0 | 999 999 | 32
| S | Read
Only
…
| 98-99 | PLC Counter
| value | 50 | 0 | 999 999 | 32 S
Read Only
| 100-255 | Reserved | 32 S
Read Only
| SP-228 | Page 85
REV A
8.39 Page 130 – 86xx New MTS Test support
This applies to 86xx modules from v6.
| For details see other GENCOMM documentation | (not
| for | Customer use)
| SP-228 | Page 86
REV A
8.40 Page 137 - Active Speed Control, Voltage Control and load share configuration
| 1. | These registers may be individually read and written at any time.
| 2. | Registers 36/37 were previously defined as unsigned but a mains controller has always had the
| option | to
set negative power so
these now reflect their true nature.
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Read/Write
| offset | value
| value | factor
Sign
Local bus control (CAN port 0)
| 0-31 | Reserved | 0 | 15 | 1 | 1 | 16
Read/Write
Miscellaneous
| 32 | Generating set run priority | 1 | 16 | 1 | 1 | 16
Read/Write
| 33 | Frequency control offset | 0 | 1.0 | 0.01
| Hz | 16
Read/Write
| 34 | Reserved | 0 | 0 | 16
Read/Write
| 35 | Reserved | 0 | 0 | 16
Read/Write
| 36 | Load level setting (minimum) | -100 | 100 | 1
| % | 16 S
Read/Write
| 37 | Load level setting (maximum) | -100 | 100 | 1
| % | 16 S
Read/Write
| 38 | Reserved | 0 | 0 | 16S
Read/Write
| 39 | VAr level setting (maximum) | -100 | 100 | 1
| % | 16 S
Read/Write
| 40 | Bus / Mains load setting
| Bus | Mains | 16
Read/Write
| 41 | Internal governor IF gain | 0 | 10 | 0.001
| V | 16
Read/Write
| 42 | Internal governor IF offset | -10 | 10 | 0.001
| V | 16 S
Read/Write
| 43 | Internal AVR IF gain | 0 | 10 | 0.001
| V | 16
Read/Write
| 44 | Internal AVR IF offset | -10 | 10 | 0.001
| V | 16 S
Read/Write
| 45 | Commissioning screens enable flag | 0 (no) | 1 (yes) | 16
Read/Write
| 46-47 | Reserved | 0 | 0 | 16
Read/Write
Frequency synchroniser
| 48 | Reserved | 0 | 0 | 16
Read/Write
| 49 | Relay pulse rate | 0.5 | 2.5 | 0.01
| Hz | 16
Read/Write
| 50 | Relay pulse length | 0.1 | 1.6 | 0.1
| Sec | 16
Read/Write
| 51 | Gain (proportional gain) | 0 | 0
| % | 16
Read/Write
| 52 | Compensation (integral gain) | 0 | 100 | 1
| % | 16
Read/Write
| 52-63 | Reserved
Phase synchroniser
| 64-77 | Reserved | 0 | 0 | 16
Read/Write
| 78 | Cummins CM850 Governor gain | 0 | 63.999 | 0.1 | 16
Read/Write
| 79 | Reserved | 0 | 0 | 16
Read/Write
| SP-228 | Page 87
REV A
Page 137 registers continued
Load share
| 80 | Reserved | 0 | 0 | 16
Read/Write
| 81 | Relay pulse rate | 0.5 | 2.5 | 0.01
| Hz | 16
Read/Write
| 82 | Relay pulse length | 0.1 | 1.6 | 0.1
| Sec | 16
Read/Write
| 83 | Gain (proportional gain) | 0 | 100 | 1
| % | 16
Read/Write
| 84 | Compensation (integral gain) | 0 | 100 | 16
Read/Write
| 85-89 | Reserved
| 90 | Power control mode (see below) | 0 | 2 | 16
Read/Write
| 91 | Current power target | -100.0 | +100.0 | 0.1
| % | 16S
Read Only
| 92-95 | Reserved
Voltage matcher
| 96 | Reserved | 0 | 0 | 16
Read/Write
| 97 | Relay pulse rate | 0.5 | 2.5 | 0.01
| Hz | 16
Read/Write
| 98 | Relay pulse length | 0.1 | 1.6 | 0.1
| Sec | 16
Read/Write
| 99 | Gain (proportional gain) | 0 | 0 | 1
| % | 16
Read/Write
| 100 | Compensation (integral gain) | 0 | 100 | 1
| % | 16
Read/Write
| 101-111 | Reserved
Reactive load control
| 112 | Reserved | 0 | 0 | 16
Read/Write
| 113 | Relay pulse rate | 0.5 | 2.5 | 0.01
| Hz | 16
Read/Write
| 114 | Relay pulse length | 0.1 | 1.6 | 0.1
| Sec | 16
Read/Write
| 115 | Gain (proportional gain) | 0 | 100 | 1
| % | 16
Read/Write
| 116 | Compensation (integral gain) | 0 | 0 | 16
Read/Write
| 117-121 | Reserved
| 122 | Power factor setting | -1.00 | +1.00 | 0.01 | 16s
Read/Write
| 123 | Reactive power control mode (see below) | 0 | 3 | 16
Read/Write
| 124 | Current reactive power target | -100.0 | +100.0 | 0.1
| % | 16S
Read Only
| 125 | Current power factor target | -1.00 | +1.00 | 0.01
| % | 16S
Read Only
| 125-127 | Reserved
Manual frequency trim
| 128 | Manual frequency trim | -5.0 | 5.0 | 0.1
| Hz | 16S
Read/Write
| 129 | Minimum frequency trim | -5.0 | 5.0 | 0.1
| Hz | 16S
Read
| 130 | Maximum frequency trim | -5.0 | 5.0 | 0.1
| Hz | 16S
Read
| 131-136 | Reserved
Generator Nominal
| 142-143 | Nominal voltage | 53 | 357 | 1
| V | 32
Read only
| 144 | Nominal voltage nudge | -1 | 1 | 1 | 16s
Write only
| 145 | Nominal frequency | 0.3 | 74.7 | 0.1
| Hz | 16
Read only
| 146 | Nominal frequency nudge | -1 | 1 | 1 | 16s
Write only
Load share ramp rates
| 168 | Ramp on rate | 0.0 | 100.0 | 0.1
| % | 16
Read only
| 169 | Ramp off rate | 0.0 | 100.0 | 0.1
| % | 16
Write only
| 170 | Reactive power setpoint change ramp rate | 0.0 | 100.0. | 0.1
| % | 16
Read only
| 171 | Real power setpoint change ramp rate | 0.0 | 100.0 | 0.1
| % | 16
Write only
Generic
Current Limit
| 147 | Reserved
| 148 | Reserved
| 149 | Current limit | 0 | 5000 | 1
| A | 16s
R/W
| 150-159 | Reserved
Modbus Gateway
| 160 | DSENet Battery charger | 0
| Modbus | ID | 0 | 247 | 16
| Read | only
| 161 | DSENet Battery charger | 1
| Modbus | ID | 0 | 247 | 16
| Read | only
| 162 | DSENet Battery charger | 2
| Modbus | ID | 0 | 247 | 16
| Read | only
| 163 | DSENet Battery charger | 3
| Modbus | ID | 0 | 247 | 16
| Read | only
| 164-7 | Unimplemented | 16
| Read | only
| 172-255 | Reserved
| SP-228 | Page | 88
| REV | A
| SP-228 | Page 89
REV A
Exxx
Governor Calibration and Target Speed
| 147 | Target Speed | 0 | 8000 | 1
| RPM | 16
Read/Write
| 148-255 | Reserved
| Reactive | power
| control | mode
Description
| 0 | Constant Power Factor mode
| 1 | Voltage-Reactive Power mode
| 2 | Power-Power Factor mode
| 3 | Constant Reactive Power mode
| 4- | Reserved
| Power control mode | Description
| 0 | Constant power mode
| 1 | Frequency-Power mode
| 2 | Voltage-Power Mode
| 3- | Reserved
| SP-228 | Page | 90
| REV | A
8.41 Page 142 – ECU Trouble Codes
| 1. | Reading register 0 effectively latches a copy of the trouble code list at that time and so allows the list to be read without risk of
the contents changing until register 0 is re-read. This also applies to reading the short descriptive strings for the trouble codes
(see following pages), so that the list of trouble codes can be read in one or more sections and then the associated strings read as
needed. To see any updates to the list, the PC needs to re-read register 0 and so latch the list once more.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ sign | Read/write
| offset | value
| value | factor
| 0 | Number of trouble codes | 0 | 50 | 16
| Read | only
| 1 | Amber warning lamp status | 0 | 1 | 1/16
| Read | only
| Red stop lamp status | 0 | 1 | 2/16
| Read | only
| Reserved for SAE assignment | 3-16/16
| Read | only
| 2-5 | Trouble Code 1 | 64
| Read | only
| 6-9 | Trouble Code 2 | 64
| Read | only
| 10-13 | Trouble Code 3 | 64
| Read | only
| 14-201 | Trouble Codes 4-50
| Read | only
| 202-255 | Reserved
| Read | only
| Trouble code | format
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0--1 | Trouble code value | 0 | 524287 | 9-32/32
| Additional trouble code | status | 0 | 255 | 1-8/32
| 2 | Engine type code | 0 | 31 | 16
| 3 | reserved | 0 | 0 | 16
| SP-228 | Page 91
REV A
8.42 Page 143-149 – ECU Trouble Code short description string
| 1. | Each short description string is provided with 32x 16 bit registers, one Unicode-16 character in each register. The order of the
strings is directly related to the trouble code number position in the list, so trouble code 1 from page 142 will occupy registers 0-
31 in page 143, trouble code 2 will occupy registers 32-63 and so on.
| 2. | For now, only page 143 has been implemented to prove the idea, but if it’s acceptable then the extra 6 pages to support a
maximum of 50 trouble code strings can be added.
| 3. | A point for discussion is whether we need to add similar look-up facilities for the additional trouble code status strings (FMI for
J1939 errors, ACTIVE/PASSIVE indication for Keyword 2000 ECUs etc) for the cases where the PC software isn’t able to
locate the required engine module strings on disc as this would require another 7 GenComm pages to provide the look-up for all
50 entries in the list.
| 4. | The reading of the strings is only required when the PC doesn’t have access to its own long version of the strings (such as when
the PC doesn’t have the equivalent engine module on disc). The contents of the trouble code list is “frozen” when page 142
register 0 is read so that the PC can read all the trouble code list entries and any strings without the list changing.
| SP-228 | Page 92
REV A
8.43 Page 152 – User calibration of expansion module analogue inputs
| 1. | This provides a similar interface to page 132 but for DSENet expansion modules.
| 2. | The 8xxx/74xx family now supports 4x 2130, 10x 2157, 10x 2548, 4x 2131, 4x 2133 | and 4x 2152.
| 3. | The 335 module supports 2x 2130, 2x 2157, 2x 2548
| 4. | No provision is made for more than these quantities of each type.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Read/write
| offset | value
| value | factor
sign
| 0-1 | 2130 Expansion
| Module | 0
| input E user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 2-3 | 2130 Expansion
| Module | 0
| input F user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 4-5 | 2130 Expansion
| Module | 0
| input G user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 6-7 | 2130 Expansion
| Module | 0
| input H user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 8-15 | 2130 Expansion
| Module | 1
| inputs E-H user scale | Read
| / | write
| 16-23 | 2130 Expansion
| Module | 2
| inputs E-H user scale | Read
| / | write
| 24-31 | 2130 Expansion
| Module | 3
| inputs E-H user scale | Read
| / | write
| 32-33 | 2131 Expansion
| Module | 0
| input A user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 34-35 | 2131 Expansion
| Module | 0
| input B user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 36-37 | 2131 Expansion
| Module | 0
| input C user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 38-39 | 2131 Expansion
| Module | 0
| input D user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 40-41 | 2131 Expansion
| Module | 0
| input E user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 42-43 | 2131 Expansion
| Module | 0
| input F user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 44-45 | 2131 Expansion
| Module | 0
| input G user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 46-47 | 2131 Expansion
| Module | 0
| input H user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 48-49 | 2131 Expansion
| Module | 0
| input I user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 50-51 | 2131 Expansion
| Module | 0
| input J user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 52-71 | 2131 Expansion
| Module | 1
| inputs A-J user scale | Read
| / | write
| 72-91 | 2131 Expansion
| Module | 2
| inputs A-J user scale | Read
| / | write
| 92-111 | 2131 Expansion
| Module | 3
| inputs A-J user scale | Read
| / | write
| 112-113 | 2133 Expansion
| Module | 0
| input A user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 114-115 | 2133 Expansion
| Module | 0
| input B user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 116-117 | 2133 Expansion
| Module | 0
| input C user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 118-119 | 2133 Expansion
| Module | 0
| input D user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 120-121 | 2133 Expansion
| Module | 0
| input E user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 122-123 | 2133 Expansion
| Module | 0
| input F user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 124-125 | 2133 Expansion
| Module | 0
| input G user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 126-127 | 2133 Expansion
| Module | 0
| input H user scale | 0 | 200 | 0.1
| % | 32
| Read | /
write
| 128-143 | 2133 Expansion
| Module | 1
| inputs A-H user scale | Read
| / | write
| 144-159 | 2133 Expansion
| Module | 2
| inputs A-H user scale | Read
| / | write
| 160-175 | 2133 Expansion
| Module | 3
| inputs A-H user scale | Read
| / | write
| 176-255 | Reserved
| SP-228 | Page 93
REV A
8.44 Page 153 – Unnamed alarm conditions
| 1. | This indicates to the PC the current condition/status of all the unnamed alarm sources, including expansion modules.
| 2. | Its operation is very similar to that of page 8 registers 128 & upwards except that the maximum number of supported sources has
been increased to reflect the much larger number of inputs available.
| 3. | The 8xxx/74xx family now supports 4x 2130, 10x 2157, 10x 2548, 4x 2131, 4x 2133 and 4x 2152.
| 4. | No provision is made for more than these quantities of each type.
| 5. | An alarm that is fitted but disabled by the configuration of the slave device returns code 0.
| 6. | An alarm that is not implemented on a particular control unit returns code 15.
| 7. | An indication that does not require a message to be displayed when inactive returns either code 8 or 10.
| 8. | An indication that does require a message to be displayed when inactive returns either code 9 or 10.
| 9. | 86xx/7410/7420 have 396 unnamed alarms spread over 99 registers => total number of unnamed alarms is 99*4; 7450 has 399
unnamed alarms spread over 100 registers => total number of unnamed alarms is 100*4
| 10. | This page is used in conjunction with pages 160 to 165 and the registers should be in the same order as those pages.
| 11. | The P100 has no unnamed alarms.
| 12. | The E800 has 396 unnamed alarms spread over 99 registers => total number of unnamed alarms is 99*4;
| 72xx/73xx | family register allocation
| Register | Name
| Minimum | Maximum
| value | Bits/ Sign
| offset | value
| 0 | Number of unnamed alarm sources | 0 | 256 | 16
| 1 | Unnamed digital input 1 | 0 | 15 | 13/16-16/16
| Unnamed digital input 2 | 0 | 15 | 9/16-12/16
| Unnamed digital input 3 | 0 | 15 | 5/16-8/16
| Unnamed digital input 4 | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input 5 | 0 | 15 | 13/16-16/16
| Unnamed digital input 6 | 0 | 15 | 9/16-12/16
| Unnamed digital input 7 | 0 | 15 | 5/16-8/16
| Unnamed digital input 8 | 0 | 15 | 1/16-4/16
| 3 | Unnamed digital input 9 (Flex sender A as digital input) | 0 | 15 | 13/16-16/16
| Unnamed digital input 10 (Flex sender B as digital input) | 0 | 15 | 9/16-12/16
| Unnamed digital input 11 (Flex sender C as digital input) | 0 | 15 | 5/16-8/16
| Unnamed digital input 12 (Flex sender D as digital input) | 0 | 15 | 1/16-4/16
| 4 | Unnamed digital input 13 (Flex sender E as digital input) | 0 | 15 | 13/16-16/16
| Unnamed digital input 14 (Flex sender F as digital input) | 0 | 15 | 9/16-12/16
| Reserved for digital input 11 | 0 | 15 | 5/16-8/16
| Reserved for digital input 12 | 0 | 15 | 1/16-4/16
| 5 | 2130 expansion module 0 digital input A | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input B | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input C | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input D | 0 | 15 | 1/16-4/16
| 6 | 2130 expansion module 0 digital input E | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input F | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input G | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input H | 0 | 15 | 1/16-4/16
| 7-8 | 2130 expansion module 1 digital input A-H
| 9-10 | 2130 expansion module 2 digital input A-H
| 11-12 | 2130 expansion module 3 digital input A-H
| 13-24 | Reserved for expansion modules 4-9
| 25 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 26 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 27-28 | 2130 expansion module 1 analogue inputs E-H
| 29-30 | 2130 expansion module 2 analogue inputs E-H
| 31-32 | 2130 expansion module 3 analogue inputs E-H
| 33-44 | Reserved for 2130 expansion module 4-9 analogue inputs
E-H
| SP-228 | Page 94
REV A
| 72xx/73xx | family
| register | allocation
continued
| SP-228 | Page 95
REV A
| 45 | Internal flexible sender A analogue input low | 0 | 15 | 13/16-16/16
| Internal flexible sender A analogue input high | 0 | 15 | 9/16-12/16
| Maintenance alarm 1 | 0 | 15 | 5/16-8/16
| Maintenance alarm 2 | 0 | 15 | 1/16-4/16
| 46 | Maintenance alarm 3 | 0 | 15 | 13/16-16/16
| PLC function 1 | 0 | 15 | 9/16-12/16
| PLC function 2 | 0 | 15 | 5/16-8/16
| PLC function 3 | 0 | 15 | 1/16-4/16
| 47 | PLC function 4 | 0 | 15 | 13/16-16/16
| PLC function 5 | 0 | 15 | 9/16-12/16
| PLC function 6 | 0 | 15 | 5/16-8/16
| PLC function 7 | 0 | 15 | 1/16-4/16
| 48 | PLC function 8 | 0 | 15 | 13/16-16/16
| PLC function 9 | 0 | 15 | 9/16-12/16
| PLC function 10 | 0 | 15 | 5/16-8/16
| PLC function 11 | 0 | 15 | 1/16-4/16
| 49 | PLC function 12 | 0 | 15 | 13/16-16/16
| PLC function 13 | 0 | 15 | 9/16-12/16
| PLC function 14 | 0 | 15 | 5/16-8/16
| PLC function 15 | 0 | 15 | 1/16-4/16
| 50 | PLC function 16 | 0 | 15 | 13/16-16/16
| PLC function 17 | 0 | 15 | 9/16-12/16
| PLC function 18 | 0 | 15 | 5/16-8/16
| PLC function 19 | 0 | 15 | 1/16-4/16
| 51 | PLC function 20 | 0 | 15 | 13/16-16/16
| Internal flexible sender A fault alarm | 0 | 15 | 9/16-12/16
| Internal flexible sender B analogue input low | 0 | 15 | 5/16-8/16
| Internal flexible sender B analogue input high | 0 | 15 | 1/16-4/16
| 52 | Internal flexible sender B fault alarm | 0 | 15 | 13/16-16/16
| Internal flexible sender C analogue input low | 0 | 15 | 9/16-12/16
| Internal flexible sender C analogue input high | 0 | 15 | 5/16-8/16
| Internal flexible sender C fault alarm | 0 | 15 | 1/16-4/16
| 53 | Internal flexible sender D analogue input low | 0 | 15 | 13/16-16/16
| Internal flexible sender D analogue input high | 0 | 15 | 9/16-12/16
| Internal flexible sender D fault alarm | 0 | 15 | 5/16-8/16
| Internal flexible sender E analogue input low | 0 | 15 | 1/16-4/16
| 54 | Internal flexible sender E analogue input high | 0 | 15 | 13/16-16/16
| Internal flexible sender E fault alarm | 0 | 15 | 9/16-12/16
| Internal flexible sender F analogue input low | 0 | 15 | 5/16-8/16
| Internal flexible sender F analogue input high | 0 | 15 | 1/16-4/16
| 55 | Internal flexible sender F fault alarm | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 56 | 2133 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0 analogue input A high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0 analogue input B low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0 analogue input B high | 0 | 15 | 1/16-4/16
| 57 | 2133 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0 analogue input C high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0 analogue input D low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0 analogue input D high | 0 | 15 | 1/16-4/16
| 58 | 2133 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0 analogue input E high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0 analogue input F low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0 analogue input F high | 0 | 15 | 1/16-4/16
| 59 | 2133 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0 analogue input G high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0 analogue input H low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0 analogue input H high | 0 | 15 | 1/16-4/16
| SP-228 | Page | 96
REV A
| 60 – 63 | 2133 expansion module 1 analogue input A – J
| 64 - 67 | 2133 expansion module 2 analogue input A – J
| 68 - 71 | 2133 expansion module 3 analogue input A – J
| 72 | 2131 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 analogue input A high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 analogue input B low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 analogue input B high | 0 | 15 | 1/16-4/16
| 73 | 2131 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 analogue input C high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 analogue input D low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 analogue input D high | 0 | 15 | 1/16-4/16
| 74 | 2131 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 analogue input E high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 analogue input F low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 analogue input F high | 0 | 15 | 1/16-4/16
| 75 | 2131 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 analogue input G high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 analogue input H low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 analogue input H high | 0 | 15 | 1/16-4/16
| 76 | 2131 expansion module 0 analogue input I low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 analogue input I high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 analogue input J low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 analogue input J high | 0 | 15 | 1/16-4/16
| 77 – 81 | 2131 expansion module 1 analogue input A – H
| 82 – 86 | 2131 expansion module 2 analogue input A - H
| 87 – 91 | 2131 expansion module 3 analogue input A – H
| 92 | 2131 expansion module 0 digital input A | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital input B | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 digital input C | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 digital input D | 0 | 15 | 1/16-4/16
| 93 | 2131 expansion module 0 digital input E | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital input F | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 digital input G | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 digital input H | 0 | 15 | 1/16-4/16
| 94 | 2131 expansion module 0 digital input I | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital input J | 0 | 15 | 9/16-12/16
| 2131 expansion module 1 digital input A | 0 | 15 | 5/16-8/16
| 2131 expansion module 1 digital input B | 0 | 15 | 1/16-4/16
| 95 – 96 | 2131 expansion module 1 digital input C – H
| 97 – 99 | 2131 expansion module 2 digital input A - H
| 99 – 101 | 2131 expansion module 3 digital input A – H
| 102 | DSENet Charger 0 Common Shutdown | 0 | 15 | 13/16-16/16
| DSENet Charger 0 Common Warning | 0 | 15 | 9/16-12/16
| DSENet Charger 1 Common Shutdown | 0 | 15 | 5/16-8/16
| DSENet Charger 1 Common Warning | 0 | 15 | 1/16-4/16
| 103 | DSENet Charger 2 Common Shutdown | 0 | 15 | 13/16-16/16
| DSENet Charger 2 Common Warning | 0 | 15 | 9/16-12/16
| DSENet Charger 3 Common Shutdown | 0 | 15 | 5/16-8/16
| DSENet Charger 3 Common Warning | 0 | 15 | 1/16-4/16
| 104-127 | Unimplemented | 0 | 15 | 16
| 128-255 | Reserved
| SP-228 | Page | 97
REV A
| 8xxx family | register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of unnamed alarm sources
| Note | 9
| Note | 9 | 16
| 1 | Unnamed digital input 1 | 0 | 15 | 13/16-16/16
| Unnamed digital input 2 | 0 | 15 | 9/16-12/16
| Unnamed digital input 3 | 0 | 15 | 5/16-8/16
| Unnamed digital input 4 | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input 5 | 0 | 15 | 13/16-16/16
| Unnamed digital input 6 | 0 | 15 | 9/16-12/16
| Unnamed digital input 7 | 0 | 15 | 5/16-8/16
| Unnamed digital input 8 | 0 | 15 | 1/16-4/16
| 3 | Unnamed digital input 9 | 0 | 15 | 13/16-16/16
| Unnamed digital input 10 | 0 | 15 | 9/16-12/16
| Unnamed digital input 11 | 0 | 15 | 5/16-8/16
| Unnamed digital input 12 | 0 | 15 | 1/16-4/16
| 4 | Unimplemented
| 5 | Analogue Input A (Digital) | 0 | 15 | 13/16-16/16
| Analogue Input B (Digital) | 0 | 15 | 9/16-12/16
| Analogue Input C (Digital) | 0 | 15 | 5/16-8/16
| Analogue Input D (Digital) | 0 | 15 | 1/16-4/16
| 6 - 8 | Unimplemented
| 9 | 2130 expansion module 0 digital input
| A | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input | B | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input | C | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input | D | 0 | 15 | 1/16-4/16
| 10 | 2130 expansion module 0 digital input
| E | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input | F | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input | G | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input | H | 0 | 15 | 1/16-4/16
| 11-12 | 2130 expansion module 1 digital input
A-H
| 13-14 | 2130 expansion module 2 digital input
A-H
| 15-16 | 2130 expansion module 3 digital input
A-H
| SP-228 | Page 98
REV A
| 8xxx family | register allocation continued
| 17 | 2131 expansion module 0 digital
| input | A | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital | input
| B | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 digital | input
| C | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 digital | input
| D | 0 | 15 | 1/16-4/16
| 18 | 2131 expansion module 0 digital
| input | E | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital | input
| F | 0 | 15 | 9/16-12/16
| 2131 expansion module 0 digital | input
| G | 0 | 15 | 5/16-8/16
| 2131 expansion module 0 digital | input
| H | 0 | 15 | 1/16-4/16
| 19 | 2131 expansion module 0 digital
| input | I | 0 | 15 | 13/16-16/16
| 2131 expansion module 0 digital | input
| J | 0 | 15 | 9/16-12/16
| 2131 expansion module 1 digital | input
| A | 0 | 15 | 5/16-8/16
| 2131 expansion module 1 digital | input
| B | 0 | 15 | 1/16-4/16
| 20 | 2131 expansion module 1 digital
| input | C | 0 | 15 | 13/16-16/16
| 2131 expansion module 1 digital | input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module 1 digital | input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module 1 digital | input
| F | 0 | 15 | 1/16-4/16
| 21 | 2131 expansion module 1 digital
| input | G | 0 | 15 | 13/16-16/16
| 2131 expansion module 1 digital | input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module 1 digital | input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module 1 digital | input
| J | 0 | 15 | 1/16-4/16
| 22 | 2131 expansion module 2 digital
| input | A | 0 | 15 | 13/16-16/16
| 2131 expansion module 2 digital | input
| B | 0 | 15 | 9/16-12/16
| 2131 expansion module 2 digital | input
| C | 0 | 15 | 5/16-8/16
| 2131 expansion module 2 digital | input
| D | 0 | 15 | 1/16-4/16
| 23 | 2131 expansion module 2 digital
| input | E | 0 | 15 | 13/16-16/16
| 2131 expansion module 2 digital | input
| F | 0 | 15 | 9/16-12/16
| 2131 expansion module 2 digital | input
| G | 0 | 15 | 5/16-8/16
| 2131 expansion module 2 digital | input
| H | 0 | 15 | 1/16-4/16
| 24 | 2131 expansion module 2 digital
| input | I | 0 | 15 | 13/16-16/16
| 2131 expansion module 2 digital | input
| J | 0 | 15 | 9/16-12/16
| 2131 expansion module 3 digital | input
| A | 0 | 15 | 5/16-8/16
| 2131 expansion module 3 digital | input
| B | 0 | 15 | 1/16-4/16
| 25 | 2131 expansion module 3 digital
| input | C | 0 | 15 | 13/16-16/16
| 2131 expansion module 3 digital | input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module 3 digital | input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module 3 digital | input
| F | 0 | 15 | 1/16-4/16
| 26 | 2131 expansion module 3 digital
| input | G | 0 | 15 | 13/16-16/16
| 2131 expansion module 3 digital | input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module 3 digital | input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module 3 digital | input
| J | 0 | 15 | 1/16-4/16
| 27-28 | Unimplemented | 15 | 15
| SP-228 | Page 99
REV A
| 8xxx family | register allocation continued
| 29 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 30 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 31-32 | 2130 expansion module 1 analogue inputs E-H
| 33-34 | 2130 expansion module 2 analogue inputs E-H
| 35-36 | 2130 expansion module 3 analogue inputs E-H
| 37-48 | Unimplemented
| 49 | Internal Flexible Sensor A analogue input low | 0 | 15 | 13/16-16/16
| Internal Flexible Sensor A analogue input high | 0 | 15 | 9/16-12/16
| Internal Flexible Sensor B analogue input low | 0 | 15 | 5/16-8/16
| Internal Flexible Sensor B analogue input high | 0 | 15 | 1/16-4/16
| 50 | Internal Flexible Sensor C analogue input low | 0 | 15 | 13/16-16/16
| Internal Flexible Sensor C analogue input high | 0 | 15 | 9/16-12/16
| Internal Flexible Sensor D analogue input low | 0 | 15 | 5/16-8/16
| Internal Flexible Sensor D analogue input high | 0 | 15 | 1/16-4/16
| 51 | Unimplemented
Unimplemented
| Engine Maintenance alarm 1 | 0 | 15 | 5/16-8/16
| Engine Maintenance alarm 2 | 0 | 15 | 1/16-4/16
| 52 | Engine Maintenance alarm 3 | 0 | 15 | 13/16-16/16
| PLC function 1 | 0 | 15 | 9/16-12/16
| PLC function 2 | 0 | 15 | 5/16-8/16
| PLC function 3 | 0 | 15 | 1/16-4/16
| 53 | PLC function 4 | 0 | 15 | 13/16-16/16
| PLC function 5 | 0 | 15 | 9/16-12/16
| PLC function 6 | 0 | 15 | 5/16-8/16
| PLC function 7 | 0 | 15 | 1/16-4/16
| 54 | PLC function 8 | 0 | 15 | 13/16-16/16
| PLC function 9 | 0 | 15 | 9/16-12/16
| PLC function 10 | 0 | 15 | 5/16-8/16
| PLC function 11 | 0 | 15 | 1/16-4/16
| 55 | PLC function 12 | 0 | 15 | 13/16-16/16
| PLC function 13 | 0 | 15 | 9/16-12/16
| PLC function 14 | 0 | 15 | 5/16-8/16
| PLC function 15 | 0 | 15 | 1/16-4/16
| 56 | PLC function 16 | 0 | 15 | 13/16-16/16
| PLC function 17 | 0 | 15 | 9/16-12/16
| PLC function 18 | 0 | 15 | 5/16-8/16
| PLC function 19 | 0 | 15 | 1/16-4/16
| 57 | PLC function 20 | 0 | 15 | 13/16-16/16
| Low Load | 0 | 15 | 9/16-12/16
Unimplemented
Unimplemented
| 58-63 | Unimplemented
| SP-228 | Page 100
REV A
| 8xxx family | register allocation continued
| 64 | 2131 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input A high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input B low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input B high | 0 | 15 | 1/16-4/16
| 65 | 2131 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input C high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input D low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input D high | 0 | 15 | 1/16-4/16
| 66 | 2131 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 67 | 2131 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 68 | 2131 expansion module 0 analogue input I low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input I high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input J low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input J high | 0 | 15 | 1/16-4/16
| 69 - 74 | 2131 expansion module 1 analogue input A – J
| 74 - 78 | 2131 expansion module 2 analogue input A – J
| 79 - 83 | 2131 expansion module 3 analogue input A – J
| 84 | 2133 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input A high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input B low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input B high | 0 | 15 | 1/16-4/16
| 85 | 2133 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input C high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input D low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input D high | 0 | 15 | 1/16-4/16
| 86 | 2133 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 87 | 2133 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 88 – 91 | 2133 expansion module 1 analogue input A – H
| 92 – 95 | 2133 expansion module 2 analogue input A - H
| 96 – 99 | 2133 expansion module 3 analogue input A – H
| 100 | Charger ID0 Common Shutdown | 0 | 15 | 13/16-16/16
| Charger ID0 Common Warning | 0 | 15 | 9/16-12/16
| Charger ID1 Common Shutdown | 0 | 15 | 5/16-8/16
| Charger ID1 Common Warning | 0 | 15 | 1/16-4/16
| 101 | Charger ID2 Common Shutdown | 0 | 15 | 13/16-16/16
| Charger ID2 Common Warning | 0 | 15 | 9/16-12/16
| Charger ID3 Common Shutdown | 0 | 15 | 5/16-8/16
| Charger ID3 Common Warning | 0 | 15 | 1/16-4/16
| 102-255 | Reserved
| SP-228 | Page 101
REV A
| 74xx MKII | family register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of unnamed alarm sources | 0 | 256 | 16
| 1 | Unnamed digital input A | 0 | 15 | 13/16-16/16
| Unnamed digital input B | 0 | 15 | 9/16-12/16
| Unnamed digital input C | 0 | 15 | 5/16-8/16
| Unnamed digital input D | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input E | 0 | 15 | 13/16-16/16
| Unnamed digital input F | 0 | 15 | 9/16-12/16
| Unnamed digital input G | 0 | 15 | 5/16-8/16
| Unnamed digital input H | 0 | 15 | 1/16-4/16
| 3 | Flex sender A as digital input | 0 | 15 | 13/16-16/16
| Flex sender B as digital input | 0 | 15 | 9/16-12/16
| Flex sender C as digital input | 0 | 15 | 5/16-8/16
| Flex sender D as digital input | 0 | 15 | 1/16-4/16
| 4 | Flex sender E as digital input | 0 | 15 | 13/16-16/16
| Flex sender F as digital input | 0 | 15 | 9/16-12/16
| Flex sender G as digital input | 0 | 15 | 5/16-8/16
| Flex sender H as digital input | 0 | 15 | 1/16-4/16
| 5 | 2130 expansion module 0 digital input A | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input B | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input C | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input D | 0 | 15 | 1/16-4/16
| 6 | 2130 expansion module 0 digital input E | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input F | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input G | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input H | 0 | 15 | 1/16-4/16
| 7-8 | 2130 expansion module 1 digital input A-H
| 9-10 | 2130 expansion module 2 digital input A-H
| 11-12 | 2130 expansion module 3 digital input A-H
| 13-24 | Reserved for expansion modules 4-9
| 25 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 analogue input E high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 analogue input F low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 analogue input F high | 0 | 15 | 1/16-4/16
| 26 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 analogue input G high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 analogue input H low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 analogue input H high | 0 | 15 | 1/16-4/16
| 27-28 | 2130 expansion module 1 analogue inputs E-H
| 29-30 | 2130 expansion module 2 analogue inputs E-H
| 31-32 | 2130 expansion module 3 analogue inputs E-H
| 33-44 | Unimplemented | 15 | 15 | 16
| 45 | Internal flexible sender 1 analogue input low | 0 | 15 | 13/16-16/16
| Internal flexible sender 1 analogue input high | 0 | 15 | 9/16-12/16
| Engine Maintenance alarm 1 | 0 | 15 | 5/16-8/16
| Engine Maintenance alarm 2 | 0 | 15 | 1/16-4/16
| 46 | Engine Maintenance alarm 3 | 0 | 15 | 13/16-16/16
| PLC function 1 | 0 | 15 | 9/16-12/16
| PLC function 2 | 0 | 15 | 5/16-8/16
| PLC function 3 | 0 | 15 | 1/16-4/16
| 47 | PLC function 4 | 0 | 15 | 13/16-16/16
| PLC function 5 | 0 | 15 | 9/16-12/16
| PLC function 6 | 0 | 15 | 5/16-8/16
| PLC function 7 | 0 | 15 | 1/16-4/16
| SP-228 | Page 102
REV A
| 74xx MKII | family register allocation
continued
| 48 | PLC function 8 | 0 | 15 | 13/16-16/16
| PLC function 9 | 0 | 15 | 9/16-12/16
| PLC function 10 | 0 | 15 | 5/16-8/16
| PLC function 11 | 0 | 15 | 1/16-4/16
| 48 | PLC function 12 | 0 | 15 | 13/16-16/16
| PLC function 13 | 0 | 15 | 9/16-12/16
| PLC function 14 | 0 | 15 | 5/16-8/16
| PLC function 15 | 0 | 15 | 1/16-4/16
| 50 | PLC function 16 | 0 | 15 | 13/16-16/16
| PLC function 17 | 0 | 15 | 9/16-12/16
| PLC function 18 | 0 | 15 | 5/16-8/16
| PLC function 19 | 0 | 15 | 1/16-4/16
| 51 | PLC function 20 | 0 | 15 | 13/16-16/16
| Internal flexible sender | A fault alarm | 0 | 15 | 9/16-12/16
| Internal flexible sender | B analogue input
| low | 0 | 15 | 5/16-8/16
| Internal flexible sender | B analogue input
| high | 0 | 15 | 1/16-4/16
| 52 | Internal flexible sender
| B fault alarm | 0 | 15 | 13/16-16/16
| Internal flexible sender | C analogue input
| low | 0 | 15 | 9/16-12/16
| Internal flexible sender | C analogue input
| high | 0 | 15 | 5/16-8/16
| Internal flexible sender | C fault alarm | 0 | 15 | 1/16-4/16
| 53 | Internal flexible sender
| D analogue input | low | 0 | 15 | 13/16-16/16
| Internal flexible sender | D analogue input
| high | 0 | 15 | 9/16-12/16
| Internal flexible sender | D fault alarm | 0 | 15 | 5/16-8/16
| Internal flexible sender | E analogue input
| low | 0 | 15 | 1/16-4/16
| 54 | Internal flexible sender
| E analogue input | high | 0 | 15 | 13/16-16/16
| Internal flexible sender | E fault alarm | 0 | 15 | 9/16-12/16
| Internal flexible sender | F analogue input
| low | 0 | 15 | 5/16-8/16
| Internal flexible sender | F analogue input
| high | 0 | 15 | 1/16-4/16
| 55 | Internal flexible sender
| F fault alarm | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| SP-228 | Page 103
REV A
| 74xx MKII | family register allocation
continued
| 56 | 2133 expansion module | 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2133 expansion module | 0analogue input A high | 0 | 15 | 9/16-12/16
| 2133 expansion module | 0analogue input B low | 0 | 15 | 5/16-8/16
| 2133 expansion module | 0analogue input B high | 0 | 15 | 1/16-4/16
| 57 | 2133 expansion module | 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2133 expansion module | 0analogue input C high | 0 | 15 | 9/16-12/16
| 2133 expansion module | 0analogue input D low | 0 | 15 | 5/16-8/16
| 2133 expansion module | 0analogue input D high | 0 | 15 | 1/16-4/16
| 58 | 2133 expansion module | 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2133 expansion module | 0analogue input E high | 0 | 15 | 9/16-12/16
| 2133 expansion module | 0analogue input F low | 0 | 15 | 5/16-8/16
| 2133 expansion module | 0analogue input F high | 0 | 15 | 1/16-4/16
| 59 | 2133 expansion module | 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2133 expansion module | 0analogue input G high | 0 | 15 | 9/16-12/16
| 2133 expansion module | 0analogue input H low | 0 | 15 | 5/16-8/16
| 2133 expansion module | 0analogue input H high | 0 | 15 | 1/16-4/16
| 60 – 63 | 2133 expansion module | 1 analogue input A – H
| 64 – 67 | 2133 expansion module | 2 analogue input A - H
| 68 – 71 | 2133 expansion module | 3 analogue input A – H
| 72 | 2131 expansion module | 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0analogue input A high | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0analogue input B low | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0analogue input B high | 0 | 15 | 1/16-4/16
| 73 | 2131 expansion module | 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0analogue input C high | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0analogue input D low | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0analogue input D high | 0 | 15 | 1/16-4/16
| 74 | 2131 expansion module | 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0analogue input E high | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0analogue input F low | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0analogue input F high | 0 | 15 | 1/16-4/16
| 75 | 2131 expansion module | 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0analogue input G high | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0analogue input H low | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0analogue input H high | 0 | 15 | 1/16-4/16
| 76 | 2131 expansion module | 0 analogue input I low | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0analogue input I high | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0analogue input J low | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0analogue input J high | 0 | 15 | 1/16-4/16
| 77 – 81 | 2131 expansion module | 1 analogue input A – J
| 82 – 86 | 2131 expansion module | 2 analogue input A – J
| 87 – 91 | 2131 expansion module | 3 analogue input A – J
| 92 | 2131 expansion module | 0 digital input A | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0 digital input B | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0 digital input C | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0 digital input D | 0 | 15 | 1/16-4/16
| 93 | 2131 expansion module | 0 digital input E | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0 digital input F | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0 digital input G | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0 digital input H | 0 | 15 | 1/16-4/16
| 94 | 2131 expansion module | 0 digital input I | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0 digital input J | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1 digital input A | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1 digital input B | 0 | 15 | 1/16-4/16
| SP-228 | Page 104
REV A
| 74xx MKII | family register allocation
continued
| 95 | 2131 expansion module | 1 digital input
| C | 0 | 15 | 13/16-16/16
| 2131 expansion module | 1 digital input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1 digital input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1 digital input
| F | 0 | 15 | 1/16-4/16
| 96 | 2131 expansion module | 1 digital input
| G | 0 | 15 | 13/16-16/16
| 2131 expansion module | 1 digital input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1 digital input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1 digital input
| J | 0 | 15 | 1/16-4/16
| 97 | 2131 expansion module | 2 digital input
| A | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2 digital input
| B | 0 | 15 | 9/16-12/16
| 2131 expansion module | 2 digital input
| C | 0 | 15 | 5/16-8/16
| 2131 expansion module | 2 digital input
| D | 0 | 15 | 1/16-4/16
| 98 | 2131 expansion module | 2 digital input
| E | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2 digital input
| F | 0 | 15 | 9/16-12/16
| 2131 expansion module | 2 digital input
| G | 0 | 15 | 5/16-8/16
| 2131 expansion module | 2 digital input
| H | 0 | 15 | 1/16-4/16
| 99 | 2131 expansion module | 2 digital input
| I | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2 digital input
| J | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3 digital input
| A | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3 digital input
| B | 0 | 15 | 1/16-4/16
| 100 | 2131 expansion module | 3 digital input
| C | 0 | 15 | 13/16-16/16
| 2131 expansion module | 3 digital input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3 digital input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3 digital input
| F | 0 | 15 | 1/16-4/16
| 101 | 2131 expansion module | 3 digital input
| G | 0 | 15 | 13/16-16/16
| 2131 expansion module | 3 digital input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3 digital input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3 digital input
| J | 0 | 15 | 1/16-4/16
| 102-255 | Reserved
| SP-228 | Page 105
REV A
| 7450 register | allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of unnamed alarm sources
| Note | 9
| Note | 9 | 16
| 1 | Unnamed digital input 1 | 0 | 15 | 13/16-16/16
| Unnamed digital input 2 | 0 | 15 | 9/16-12/16
| Unnamed digital input 3 | 0 | 15 | 5/16-8/16
| Unnamed digital input 4 | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input 5 | 0 | 15 | 13/16-16/16
| Unnamed digital input 6 | 0 | 15 | 9/16-12/16
| Unnamed digital input 7 | 0 | 15 | 5/16-8/16
| Unnamed digital input 8 | 0 | 15 | 1/16-4/16
| 3 | Unnamed digital input 9 | 0 | 15 | 13/16-16/16
| Unnamed digital input 10 | 0 | 15 | 9/16-12/16
| Unnamed digital input 11 | 0 | 15 | 5/16-8/16
Unimplemented
| 4 | Unimplemented
| 5 | Analogue Input B (Digital) | 0 | 15 | 13/16-16/16
| Analogue Input C (Digital) | 0 | 15 | 9/16-12/16
| Analogue Input D (Digital) | 0 | 15 | 5/16-8/16
Unimplemented
| 6 - 8 | Unimplemented
| 9 | 2130 expansion module 0 digital input
| A | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input | B | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input | C | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input | D | 0 | 15 | 1/16-4/16
| 10 | 2130 expansion module 0 digital input
| E | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input | F | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input | G | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input | H | 0 | 15 | 1/16-4/16
| 11-12 | 2130 expansion module 1 digital input
A-H
| 13-14 | 2130 expansion module 2 digital input
A-H
| 15-16 | 2130 expansion module 3 digital input
A-H
| SP-228 | Page 106
REV A
| 7450 register | allocation continued
| 17 | 2131 expansion module | 0
| digital | input
| A | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0
| digital | input
| B | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0
| digital | input
| C | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0
| digital | input
| D | 0 | 15 | 1/16-4/16
| 18 | 2131 expansion module | 0
| digital | input
| E | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0
| digital | input
| F | 0 | 15 | 9/16-12/16
| 2131 expansion module | 0
| digital | input
| G | 0 | 15 | 5/16-8/16
| 2131 expansion module | 0
| digital | input
| H | 0 | 15 | 1/16-4/16
| 19 | 2131 expansion module | 0
| digital | input
| I | 0 | 15 | 13/16-16/16
| 2131 expansion module | 0
| digital | input
| J | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1
| digital | input
| A | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1
| digital | input
| B | 0 | 15 | 1/16-4/16
| 20 | 2131 expansion module | 1
| digital | input
| C | 0 | 15 | 13/16-16/16
| 2131 expansion module | 1
| digital | input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1
| digital | input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1
| digital | input
| F | 0 | 15 | 1/16-4/16
| 21 | 2131 expansion module | 1
| digital | input
| G | 0 | 15 | 13/16-16/16
| 2131 expansion module | 1
| digital | input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module | 1
| digital | input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module | 1
| digital | input
| J | 0 | 15 | 1/16-4/16
| 22 | 2131 expansion module | 2
| digital | input
| A | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2
| digital | input
| B | 0 | 15 | 9/16-12/16
| 2131 expansion module | 2
| digital | input
| C | 0 | 15 | 5/16-8/16
| 2131 expansion module | 2
| digital | input
| D | 0 | 15 | 1/16-4/16
| 23 | 2131 expansion module | 2
| digital | input
| E | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2
| digital | input
| F | 0 | 15 | 9/16-12/16
| 2131 expansion module | 2
| digital | input
| G | 0 | 15 | 5/16-8/16
| 2131 expansion module | 2
| digital | input
| H | 0 | 15 | 1/16-4/16
| 24 | 2131 expansion module | 2
| digital | input
| I | 0 | 15 | 13/16-16/16
| 2131 expansion module | 2
| digital | input
| J | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3
| digital | input
| A | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3
| digital | input
| B | 0 | 15 | 1/16-4/16
| 25 | 2131 expansion module | 3
| digital | input
| C | 0 | 15 | 13/16-16/16
| 2131 expansion module | 3
| digital | input
| D | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3
| digital | input
| E | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3
| digital | input
| F | 0 | 15 | 1/16-4/16
| 26 | 2131 expansion module | 3
| digital | input
| G | 0 | 15 | 13/16-16/16
| 2131 expansion module | 3
| digital | input
| H | 0 | 15 | 9/16-12/16
| 2131 expansion module | 3
| digital | input
| I | 0 | 15 | 5/16-8/16
| 2131 expansion module | 3
| digital | input
| J | 0 | 15 | 1/16-4/16
| 27-28 | Unimplemented | 15 | 15
| SP-228 | Page 107
REV A
| 7450 register | allocation continued
| 29 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 30 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 31-32 | 2130 expansion module 1 analogue inputs E-H
| 33-34 | 2130 expansion module 2 analogue inputs E-H
| 35-36 | 2130 expansion module 3 analogue inputs E-H
| 37-48 | Unimplemented
| 49 | Unimplemented
Unimplemented
| Internal Flexible Sensor B analogue input low | 0 | 15 | 5/16-8/16
| Internal Flexible Sensor B analogue input high | 0 | 15 | 1/16-4/16
| 50 | Internal Flexible Sensor C analogue input low | 0 | 15 | 13/16-16/16
| Internal Flexible Sensor C analogue input high | 0 | 15 | 9/16-12/16
| Internal Flexible Sensor D analogue input low | 0 | 15 | 5/16-8/16
| Internal Flexible Sensor D analogue input high | 0 | 15 | 1/16-4/16
| 51 | Unimplemented
Unimplemented
| Engine Maintenance alarm 1 | 0 | 15 | 5/16-8/16
| Engine Maintenance alarm 2 | 0 | 15 | 1/16-4/16
| 52 | Engine Maintenance alarm 3 | 0 | 15 | 13/16-16/16
| PLC function 1 | 0 | 15 | 9/16-12/16
| PLC function 2 | 0 | 15 | 5/16-8/16
| PLC function 3 | 0 | 15 | 1/16-4/16
| 53 | PLC function 4 | 0 | 15 | 13/16-16/16
| PLC function 5 | 0 | 15 | 9/16-12/16
| PLC function 6 | 0 | 15 | 5/16-8/16
| PLC function 7 | 0 | 15 | 1/16-4/16
| 54 | PLC function 8 | 0 | 15 | 13/16-16/16
| PLC function 9 | 0 | 15 | 9/16-12/16
| PLC function 10 | 0 | 15 | 5/16-8/16
| PLC function 11 | 0 | 15 | 1/16-4/16
| 55 | PLC function 12 | 0 | 15 | 13/16-16/16
| PLC function 13 | 0 | 15 | 9/16-12/16
| PLC function 14 | 0 | 15 | 5/16-8/16
| PLC function 15 | 0 | 15 | 1/16-4/16
| 56 | PLC function 16 | 0 | 15 | 13/16-16/16
| PLC function 17 | 0 | 15 | 9/16-12/16
| PLC function 18 | 0 | 15 | 5/16-8/16
| PLC function 19 | 0 | 15 | 1/16-4/16
| 57 | PLC function 20 | 0 | 15 | 13/16-16/16
Unimplemented
Unimplemented
Unimplemented
| 58-63 | Unimplemented
| SP-228 | Page 108
REV A
| 7450 register | allocation continued
| 64 | 2131 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input A high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input B low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input B high | 0 | 15 | 1/16-4/16
| 65 | 2131 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input C high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input D low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input D high | 0 | 15 | 1/16-4/16
| 66 | 2131 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 67 | 2131 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 68 | 2131 expansion module 0 analogue input I low | 0 | 15 | 13/16-16/16
| 2131 expansion module 0analogue input I high | 0 | 15 | 9/16-12/16
| 2131 expansion module 0analogue input J low | 0 | 15 | 5/16-8/16
| 2131 expansion module 0analogue input J high | 0 | 15 | 1/16-4/16
| 69 - 74 | 2131 expansion module 1 analogue input A – J
| 74 - 78 | 2131 expansion module 2 analogue input A – J
| 79 - 83 | 2131 expansion module 3 analogue input A – J
| 84 | 2133 expansion module 0 analogue input A low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input A high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input B low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input B high | 0 | 15 | 1/16-4/16
| 85 | 2133 expansion module 0 analogue input C low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input C high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input D low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input D high | 0 | 15 | 1/16-4/16
| 86 | 2133 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 87 | 2133 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2133 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2133 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2133 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 88 – 91 | 2133 expansion module 1 analogue input A – H
| 92 – 95 | 2133 expansion module 2 analogue input A - H
| 96 – 99 | 2133 expansion module 3 analogue input A – H
| 100 | Battery Maintenance Alarm 1
Battery Maintenance Alarm 2
Battery Maintenance Alarm 3
Unimplemented
| 101 | Unimplemented
Unimplemented
Unimplemented
Unimplemented
| 102-255 | Reserved
| SP-228 | Page 109
REV A
3xxfamily register allocation
1. Unimplemented registers within a family/module are shaded
| Register | Name
| Min | Max
| Bits/ Sign | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 0 | Number of unnamed alarm sources | 0 | 256 | 16
|  | 
|  | 
|  | 
| 1 | Unnamed digital input A | 0 | 15 | 13/16-16/16
|  | 
|  | 
|  | 
| Unnamed digital input B | 0 | 15 | 9/16-12/16
|  | 
|  | 
|  | 
| Unnamed digital input C | 0 | 15 | 5/16-8/16
|  | 
|  | 

| Unnamed digital input D | 0 | 15 | 1/16-4/16
|  | 
|  | 

| 2 | Unnamed digital input E | 0 | 15 | 13/16-16/16
|  | 
|  | 
| Unnamed digital input F | 0 | 15 | 9/16-12/16
|  | 
|  | 
| Unnamed digital input G | 0 | 15 | 5/16-8/16
|  | 
|  | 
| Unnamed digital input H | 0 | 15 | 1/16-4/16
|  | 
|  | 
| 3 | Unnamed digital input I | 0 | 15 | 13/16-16/16
|  | 
|  | 
| Unnamed digital input J | 0 | 15 | 9/16-12/16
|  | 
|  | 
| Unnamed digital input K | 0 | 15 | 5/16-8/16
|  | 
|  | 
| Unnamed digital input L | 0 | 15 | 1/16-4/16

| 4 | Unimplemented (Reserved for future digital inputs)
| 5 | 2130 expansion module 0 digital input A | 0 | 15 | 13/16-16/16

| 2130 expansion module 0 digital input B | 0 | 15 | 9/16-12/16

| 2130 expansion module 0 digital input C | 0 | 15 | 5/16-8/16

| 2130 expansion module 0 digital input D | 0 | 15 | 1/16-4/16

| 6 | 2130 expansion module 0 digital input E | 0 | 15 | 13/16-16/16

| 2130 expansion module 0 digital input F | 0 | 15 | 9/16-12/16

| 2130 expansion module 0 digital input G | 0 | 15 | 5/16-8/16

| 2130 expansion module 0 digital input H | 0 | 15 | 1/16-4/16

| 7 – 8 | 2130 expansion module 1 digital inputs A-H

| 9 – 10 | 2130 expansion module 2 digital inputs A-H
| 11-12 | 2130 expansion module 3 digital inputs A-H
| 13-24 | Reserved for expansion modules 4-9 digital inputs
| 25 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16

| 2130 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16

| 2130 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16

| 2130 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16

| 26 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16

| 2130 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16

| 2130 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16

| 2130 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16

| SP-228 | Page 110
REV A
| 3xx family | register allocation continued
| Register | Name
| Min | Max
| Bits/ Sign | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 27 - 28 | 2130 expansion module 1 analogue inputs E-H

| 29-30 | 2130 expansion module 2 analogue inputs E-H
| 31-32 | 2130 expansion module 3 analogue inputs E-H
| 33-44 | Unimplemented (Reserved for 2130 expansion
module 4-9 analogue inputs E-H)
| 45 | PLC function 1 | 0 | 15 | 13/16-16/16

| PLC function 2 | 0 | 15 | 9/16-12/16

| PLC function 3 | 0 | 15 | 5/16-8/16

| PLC function 4 | 0 | 15 | 1/16-4/16

| 46 | PLC function 5 | 0 | 15 | 13/16-16/16

| PLC function 6 | 0 | 15 | 9/16-12/16

| PLC function 7 | 0 | 15 | 5/16-8/16

| PLC function 8 | 0 | 15 | 1/16-4/16

| 47 | PLC function 9 | 0 | 15 | 13/16-16/16

| PLC function 10 | 0 | 15 | 9/16-12/16

| PLC function 11 | 0 | 15 | 5/16-8/16

| PLC function 12 | 0 | 15 | 1/16-4/16

| 48 | PLC function 13 | 0 | 15 | 13/16-16/16

| PLC function 14 | 0 | 15 | 9/16-12/16

| PLC function 15 | 0 | 15 | 5/16-8/16

| PLC function 16 | 0 | 15 | 1/16-4/16

| 49 | PLC function 17 | 0 | 15 | 13/16-16/16

| PLC function 18 | 0 | 15 | 9/16-12/16

| PLC function 19 | 0 | 15 | 5/16-8/16

| PLC function 20 | 0 | 15 | 1/16-4/16

| 50-64 | Unimplemented | 0 | 15 | 16
| 65-255 | Reserved
| SP-228 | Page | 111
REV A
Exxx register allocation
| Register | Name
| Min | Maxvalue
| Bits/ Sign | E
E
| offset | value | 8 | 4
| 0 | 0
| 0 | 0
| 0 | Number of unnamed alarm sources
| Note | 12
| Note | 12 | 16

| 1 | Unnamed digital input 1 | 0 | 15 | 13/16-16/16

| Unnamed digital input 2 | 0 | 15 | 9/16-12/16

| Unnamed digital input 3 | 0 | 15 | 5/16-8/16

| Unnamed digital input 4 | 0 | 15 | 1/16-4/16

| 2 | Unnamed digital input 5 | 0 | 15 | 13/16-16/16

| Unnamed digital input 6 | 0 | 15 | 9/16-12/16

| Unnamed digital input 7 | 0 | 15 | 5/16-8/16

| Unnamed digital input 8 | 0 | 15 | 1/16-4/16

| 3 | Unnamed digital input 9 | 0 | 15 | 13/16-16/16

| Unnamed digital input 10 | 0 | 15 | 9/16-12/16

| Unnamed digital input 11 | 0 | 15 | 5/16-8/16

| Unnamed digital input 12 | 0 | 15 | 1/16-4/16

| 4 | Unnamed digital input 13 | 0 | 15 | 13/16-16/16

| Unnamed digital input 14 | 0 | 15 | 9/16-12/16

| Unnamed digital input 15 | 0 | 15 | 5/16-8/16

| Unnamed digital input 16 | 0 | 15 | 1/16-4/16

| 5 | Flexible Digital Input A | 0 | 15 | 13/16-16/16

| Flexible Digital Input B | 0 | 15 | 9/16-12/16

| Flexible Digital Input C | 0 | 15 | 5/16-8/16

| Flexible Digital Input D | 0 | 15 | 1/16-4/16

| 6 | Flexible Digital Input E | 0 | 15 | 13/16-16/16

| Flexible Digital Input F | 0 | 15 | 9/16-12/16

| Flexible Digital Input G | 0 | 15 | 5/16-8/16

| Flexible Digital Input H | 0 | 15 | 1/16-4/16

| 7 | Flexible Digital Input I | 0 | 15 | 13/16-16/16

| Flexible Digital Input J | 0 | 15 | 9/16-12/16

| Flexible Digital Input K | 0 | 15 | 5/16-8/16

| Flexible Digital Input L | 0 | 15 | 1/16-4/16

| 8 | Unnamed digital input 29 | 0 | 15 | 13/16-16/16

| Unnamed digital input 30 | 0 | 15 | 9/16-12/16

| Unnamed digital input 31 | 0 | 15 | 5/16-8/16

| Unnamed digital input 32 | 0 | 15 | 1/16-4/16

| 9 | 2130 expansion module 0 digital input
| A | 0 | 15 | 13/16-16/16

| 2130 expansion module 0 digital input | B | 0 | 15 | 9/16-12/16

| 2130 expansion module 0 digital input | C | 0 | 15 | 5/16-8/16

| 2130 expansion module 0 digital input | D | 0 | 15 | 1/16-4/16

| 10 | 2130 expansion module 0 digital input
| E | 0 | 15 | 13/16-16/16

| 2130 expansion module 0 digital input | F | 0 | 15 | 9/16-12/16

| 2130 expansion module 0 digital input | G | 0 | 15 | 5/16-8/16

| 2130 expansion module 0 digital input | H | 0 | 15 | 1/16-4/16

| 11-12 | 2130 expansion module 1 digital input
| A-H | 
| 13-14 | 2130 expansion module 2 digital input
| A-H | 
| 15-16 | 2130 expansion module 3 digital input
| A-H | 
| SP-228 | Page | 112
REV A
Exxx register allocation (continued)
| Register | Name
| Min | Maxvalue
| Bits/ Sign | E
| offset | value | 8
0
0
| 17 | 2131 expansion
| module | 0
| digital | input
| A | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0
| digital | input
| B | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0
| digital | input
| C | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0
| digital | input
| D | 0 | 15 | 1/16-4/16

| 18 | 2131 expansion
| module | 0
| digital | input
| E | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0
| digital | input
| F | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0
| digital | input
| G | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0
| digital | input
| H | 0 | 15 | 1/16-4/16

| 19 | 2131 expansion
| module | 0
| digital | input
| I | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0
| digital | input
| J | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 1
| digital | input
| A | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 1
| digital | input
| B | 0 | 15 | 1/16-4/16

| 20 | 2131 expansion
| module | 1
| digital | input
| C | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 1
| digital | input
| D | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 1
| digital | input
| E | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 1
| digital | input
| F | 0 | 15 | 1/16-4/16

| 21 | 2131 expansion
| module | 1
| digital | input
| G | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 1
| digital | input
| H | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 1
| digital | input
| I | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 1
| digital | input
| J | 0 | 15 | 1/16-4/16

| 22 | 2131 expansion
| module | 2
| digital | input
| A | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 2
| digital | input
| B | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 2
| digital | input
| C | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 2
| digital | input
| D | 0 | 15 | 1/16-4/16

| 23 | 2131 expansion
| module | 2
| digital | input
| E | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 2
| digital | input
| F | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 2
| digital | input
| G | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 2
| digital | input
| H | 0 | 15 | 1/16-4/16

| 24 | 2131 expansion
| module | 2
| digital | input
| I | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 2
| digital | input
| J | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 3
| digital | input
| A | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 3
| digital | input
| B | 0 | 15 | 1/16-4/16

| 25 | 2131 expansion
| module | 3
| digital | input
| C | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 3
| digital | input
| D | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 3
| digital | input
| E | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 3
| digital | input
| F | 0 | 15 | 1/16-4/16

| 26 | 2131 expansion
| module | 3
| digital | input
| G | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 3
| digital | input
| H | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 3
| digital | input
| I | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 3
| digital | input
| J | 0 | 15 | 1/16-4/16

| 27-28 | Unimplemented | 15 | 15
| 29 | 2130 expansion
| module | 0 analogue input E low | 0 | 15 | 13/16-16/16

| 2130 expansion | module | 0analogue input E high | 0 | 15 | 9/16-12/16

| 2130 expansion | module | 0analogue input F low | 0 | 15 | 5/16-8/16

| 2130 expansion | module | 0analogue input F high | 0 | 15 | 1/16-4/16

| 30 | 2130 expansion
| module | 0 analogue input G low | 0 | 15 | 13/16-16/16

| 2130 expansion | module | 0analogue input G high | 0 | 15 | 9/16-12/16

| 2130 expansion | module | 0analogue input H low | 0 | 15 | 5/16-8/16

| 2130 expansion | module | 0analogue input H high | 0 | 15 | 1/16-4/16

| 31-32 | 2130 expansion
| module | 1 analogue inputs E-H

| 33-34 | 2130 expansion
| module | 2 analogue inputs E-H

| 35-36 | 2130 expansion
| module | 3 analogue inputs E-H

| 37-38 | Unimplemented | 15 | 15 | 16
| SP-228 | Page | 113
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Maxvalue
| Bits/ Sign | E
| offset | value | 8
0
0
| 39 | Internal flexible sender A analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender A analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender B analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender B analogue input high | 0 | 15 | 1/16-4/16

| 40 | Internal flexible sender C analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender C analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender D analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender D analogue input high | 0 | 15 | 1/16-4/16

| 41 | Internal flexible sender E analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender E analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender F analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender F analogue input high | 0 | 15 | 1/16-4/16

| 42 | Internal flexible sender G analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender G analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender H analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender H analogue input high | 0 | 15 | 1/16-4/16

| 43 | Internal flexible sender I analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender I analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender J analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender J analogue input high | 0 | 15 | 1/16-4/16

| 44 | Internal flexible sender K analogue input low | 0 | 15 | 13/16-16/16

| Internal flexible sender K analogue input high | 0 | 15 | 9/16-12/16

| Internal flexible sender L analogue input low | 0 | 15 | 5/16-8/16

| Internal flexible sender L analogue input high | 0 | 15 | 1/16-4/16

| 45 | Engine Maintenance alarm 1 | 0 | 15 | 13/16-16/16

| Engine Maintenance alarm 2 | 0 | 15 | 9/16-12/16

| Engine Maintenance alarm 3 | 0 | 15 | 5/16-8/16

| Unimplemented | 0 | 15 | 1/16-4/16
| 46 | PLC function 1 | 0 | 15 | 13/16-16/16

| PLC function 2 | 0 | 15 | 9/16-12/16

| PLC function 3 | 0 | 15 | 5/16-8/16

| PLC function 4 | 0 | 15 | 1/16-4/16

| 47 | PLC function 5 | 0 | 15 | 13/16-16/16

| PLC function 6 | 0 | 15 | 9/16-12/16

| PLC function 7 | 0 | 15 | 5/16-8/16

| PLC function 8 | 0 | 15 | 1/16-4/16

| 48 | PLC function 9 | 0 | 15 | 13/16-16/16

| PLC function 10 | 0 | 15 | 9/16-12/16

| PLC function 11 | 0 | 15 | 5/16-8/16

| PLC function 12 | 0 | 15 | 1/16-4/16

| 49 | PLC function 13 | 0 | 15 | 13/16-16/16

| PLC function 14 | 0 | 15 | 9/16-12/16

| PLC function 15 | 0 | 15 | 5/16-8/16

| PLC function 16 | 0 | 15 | 1/16-4/16

| 50 | PLC function 17 | 0 | 15 | 13/16-16/16

| PLC function 18 | 0 | 15 | 9/16-12/16

| PLC function 19 | 0 | 15 | 5/16-8/16

| PLC function 20 | 0 | 15 | 1/16-4/16

| 51 | Internal Flexible Sensor A sensor fault | 0 | 15 | 13/16-16/16

| Internal Flexible Sensor B sensor fault | 0 | 15 | 9/16-12/16

| Internal Flexible Sensor C sensor fault | 0 | 15 | 5/16-8/16

| Internal Flexible Sensor D sensor fault | 0 | 15 | 1/16-4/16

| 52 | Internal Flexible Sensor E sensor fault | 0 | 15 | 13/16-16/16

| Internal Flexible Sensor F sensor fault | 0 | 15 | 9/16-12/16

| Internal Flexible Sensor G sensor fault | 0 | 15 | 5/16-8/16

| SP-228 | Page | 114
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Maxvalue
| Bits/ Sign | E
| offset | value | 8
0
0
| Internal Flexible | Sensor
| H sensor fault | 0 | 15 | 1/16-4/16

| 53 | Internal Flexible
| Sensor | I sensor fault | 0 | 15 | 13/16-16/16

| Internal Flexible | Sensor
| J sensor fault | 0 | 15 | 9/16-12/16

| Internal Flexible | Sensor
| K sensor fault | 0 | 15 | 5/16-8/16

| Internal Flexible | Sensor
| L sensor fault | 0 | 15 | 1/16-4/16

| 54-63 | Unimplemented | 0 | 15 | 16
| SP-228 | Page | 115
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Maxvalue
| Bits/ Sign | E
| offset | value | 8
0
0
| 64 | 2131 expansion
| module | 0 analogue input A low | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0analogue input A high | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0analogue input B low | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0analogue input B high | 0 | 15 | 1/16-4/16

| 65 | 2131 expansion
| module | 0 analogue input C low | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0analogue input C high | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0analogue input D low | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0analogue input D high | 0 | 15 | 1/16-4/16

| 66 | 2131 expansion
| module | 0 analogue input E low | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0analogue input E high | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0analogue input F low | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0analogue input F high | 0 | 15 | 1/16-4/16

| 67 | 2131 expansion
| module | 0 analogue input G low | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0analogue input G high | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0analogue input H low | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0analogue input H high | 0 | 15 | 1/16-4/16

| 68 | 2131 expansion
| module | 0 analogue input I low | 0 | 15 | 13/16-16/16

| 2131 expansion | module | 0analogue input I high | 0 | 15 | 9/16-12/16

| 2131 expansion | module | 0analogue input J low | 0 | 15 | 5/16-8/16

| 2131 expansion | module | 0analogue input J high | 0 | 15 | 1/16-4/16

| 69 - 74 | 2131 expansion
| module | 1 analogue input A – J

| 74 - 78 | 2131 expansion
| module | 2 analogue input A – J

| 79 - 83 | 2131 expansion
| module | 3 analogue input A – J

| 84 | 2133 expansion
| module | 0 analogue input A low | 0 | 15 | 13/16-16/16

| 2133 expansion | module | 0analogue input A high | 0 | 15 | 9/16-12/16

| 2133 expansion | module | 0analogue input B low | 0 | 15 | 5/16-8/16

| 2133 expansion | module | 0analogue input B high | 0 | 15 | 1/16-4/16

| 85 | 2133 expansion
| module | 0 analogue input C low | 0 | 15 | 13/16-16/16

| 2133 expansion | module | 0analogue input C high | 0 | 15 | 9/16-12/16

| 2133 expansion | module | 0analogue input D low | 0 | 15 | 5/16-8/16

| 2133 expansion | module | 0analogue input D high | 0 | 15 | 1/16-4/16

| 86 | 2133 expansion
| module | 0 analogue input E low | 0 | 15 | 13/16-16/16

| 2133 expansion | module | 0analogue input E high | 0 | 15 | 9/16-12/16

| 2133 expansion | module | 0analogue input F low | 0 | 15 | 5/16-8/16

| 2133 expansion | module | 0analogue input F high | 0 | 15 | 1/16-4/16

| 87 | 2133 expansion
| module | 0 analogue input G low | 0 | 15 | 13/16-16/16

| 2133 expansion | module | 0analogue input G high | 0 | 15 | 9/16-12/16

| 2133 expansion | module | 0analogue input H low | 0 | 15 | 5/16-8/16

| 2133 expansion | module | 0analogue input H high | 0 | 15 | 1/16-4/16

| 88 – 91 | 2133 expansion
| module | 1 analogue input A – H

| 92 – 95 | 2133 expansion
| module | 2 analogue input A - H

| 96 – 99 | 2133 expansion
| module | 3 analogue input A – H

| 100-255 | Reserved
| SP-228 | Page | 116
| REV | A
71xx/6xxx/L40x/4xxx/45xx MKII family register allocation
| Register | Name
| Minimum | Maximum
| value | Bits/ Sign
| offset | value
| 0 | Number of unnamed alarm sources | 0 | 256 | 16
| 1 | Unnamed digital input A | 0 | 15 | 13/16-16/16
| Unnamed digital input B | 0 | 15 | 9/16-12/16
| Unnamed digital input C | 0 | 15 | 5/16-8/16
| Unnamed digital input D | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input E | 0 | 15 | 13/16-16/16
| Unnamed digital input F | 0 | 15 | 9/16-12/16
| Unnamed analogue input A (Digital) | 0 | 15 | 5/16-8/16
| Unnamed analogue input B (Digital) | 0 | 15 | 1/16-4/16
| 3 | Unnamed analogue input C (Digital) | 0 | 15 | 13/16-16/16
| Reserved for analogue input D (Digital) | 0 | 15 | 9/16-12/16
| Reserved for analogue input E (Digital) | 0 | 15 | 5/16-8/16
| Reserved for analogue input F (Digital) | 0 | 15 | 1/16-4/16
| 4-44 | Unimplemented | 0 | 15 | 16
| 45 | Flexible Sensor C Low | 0 | 15 | 13/16-16/16
| Flexible Sensor C High | 0 | 15 | 9/16-12/16
| Oil Maintenance alarm | 0 | 15 | 5/16-8/16
| Air Maintenance alarm | 0 | 15 | 1/16-4/16
| 46 | Fuel Maintenance alarm | 0 | 15 | 13/16-16/16
| Flexible Sensor D Low | 0 | 15 | 9/16-12/16
| Flexible Sensor D High | 0 | 15 | 5/16-8/16
| Flexible Sensor A Low | 0 | 15 | 1/16-4/16
| 47 | Flexible Sensor A High | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 48-255 | Reserved
| SP-228 | Page 117
REV A
| 61xx MkII | family register allocation
| Register | Name
| Minimum | Maximum
| value | Bits/ Sign
| offset | value
| 0 | Number of unnamed alarm sources | 0 | 256 | 16
| 1 | Unnamed digital input A | 0 | 15 | 13/16-16/16
| Unnamed digital input B | 0 | 15 | 9/16-12/16
| Unnamed digital input C | 0 | 15 | 5/16-8/16
| Unnamed digital input D | 0 | 15 | 1/16-4/16
| 2 | Unnamed digital input E | 0 | 15 | 13/16-16/16
| Unnamed digital input F | 0 | 15 | 9/16-12/16
| Flex Sender A digital input | 0 | 15 | 5/16-8/16
| Flex Sender B digital input | 0 | 15 | 1/16-4/16
| 3 | Flex Sender C digital input | 0 | 15 | 13/16-16/16
| Flex Sender D digital input | 0 | 15 | 9/16-12/16
| Reserved for digital input 11 | 0 | 15 | 5/16-8/16
| Reserved for digital input 12 | 0 | 15 | 1/16-4/16
| 4 | Reserved for digital inputs 13-16
| 5 | 2130 expansion module 0 digital input A | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input B | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input C | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input D | 0 | 15 | 1/16-4/16
| 6 | 2130 expansion module 0 digital input E | 0 | 15 | 13/16-16/16
| 2130 expansion module 0 digital input F | 0 | 15 | 9/16-12/16
| 2130 expansion module 0 digital input G | 0 | 15 | 5/16-8/16
| 2130 expansion module 0 digital input H | 0 | 15 | 1/16-4/16
| 7-8 | 2130 expansion module 1 digital input A-H
| 9-10 | Reserved for expansion module 2
| 11-12 | Reserved for expansion module 3
| 13-24 | Reserved for expansion modules 4-9
| 25 | 2130 expansion module 0 analogue input E low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input E high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input F low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input F high | 0 | 15 | 1/16-4/16
| 26 | 2130 expansion module 0 analogue input G low | 0 | 15 | 13/16-16/16
| 2130 expansion module 0analogue input G high | 0 | 15 | 9/16-12/16
| 2130 expansion module 0analogue input H low | 0 | 15 | 5/16-8/16
| 2130 expansion module 0analogue input H high | 0 | 15 | 1/16-4/16
| 27-28 | 2130 expansion module 1 analogue inputs E-H
| 29-30 | Reserved for expansion module 2
| 31-32 | Reserved for expansion module 3
| 33-44 | Reserved for 2130 expansion module 4-9 analogue
| inputs | E-H
| SP-228 | Page 118
REV A
| 61xx MkII | family register allocation continued
| 45 | Flex Sender A analogue input low | 0 | 15 | 13/16-16/16
| Flex Sender A analogue input high | 0 | 15 | 9/16-12/16
| Flex Sender B analogue input low | 0 | 15 | 5/16-8/16
| Flex Sender B analogue input high | 0 | 15 | 1/16-4/16
| 46 | Flex Sender C analogue input low | 0 | 15 | 13/16-16/16
| Flex Sender C analogue input high | 0 | 15 | 9/16-12/16
| Flex Sender D analogue input low | 0 | 15 | 5/16-8/16
| Flex Sender D analogue input high | 0 | 15 | 1/16-4/16
| 47 | Maintenance alarm 1 | 0 | 15 | 13/16-16/16
| Maintenance alarm 2 | 0 | 15 | 9/16-12/16
| Maintenance alarm 3 | 0 | 15 | 5/16-8/16
| Low Load | 0 | 15 | 1/16-4/16
| 48-64 | Unimplemented | 0 | 15 | 16
| 65-255 | Reserved
| SP-228 | Page 119
REV A
P100 register allocation
The P100 has no unnamed alarms.
| Alarm condition | codes
| Condition | Meaning
Displayed string
| 0 | Disabled input
None
| 1 | Not active alarm
None
| 2 | Warning alarm
Active string
| 3 | Shutdown alarm
Active string
| 4 | Electrical trip alarm
Active string
| 5 | Controlled shutdown alarm
Active string
| 6-7 | Reserved
| 8 | Inactive indication (no string)
None
| 9 | Inactive indication (displayed
| string) | Inactive string
| 10 | Active indication
Active string
| 11-14 | Reserved
| 15 | Unimplemented alarm
None
Notes
| 1) | E800 v1.0 to v1.1 uses alarm condition code | 4
| as | a “Controlled Shutdown
alarm”
| SP-228 | Page 120
REV A
8.45 Page 154 – Named Alarm Conditions
| 1. | This is part of the new alarm system from the 72xx/73xx onwards and replaces page 8.
| 2. | Its operation is very similar to that of page 8 registers 0 to 127 except that the supported sources have been
| re-ordered and | are
family specific.
| 3. | These are read only registers.
| 4. | Each alarm can be in one of 15 conditions as shown in the table below.
| 5. | All unimplemented pre-defined alarms return the unimplemented value 15, not an exception.
| 6. | Each family has a different list of registers.
| 7. | An alarm that is fitted but disabled by the configuration of the slave device returns code 0.
| 8. | An alarm that is not implemented on a particular control unit returns code 15.
| 9. | An indication that does not require a message to be displayed when inactive returns either code 8 or 10.
| 10. | An indication that does require a message to be displayed when inactive returns either code 9 or 10.
61xx MkII
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 30 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Generator Under frequency | 0 | 15 | 5/16-8/16
| Generator Over frequency | 0 | 15 | 1/16-4/16
| 3 | Generator low voltage | 0 | 15 | 13/16-16/16
| Generator high voltage | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 4 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Generator fail to close | 0 | 15 | 1/16-4/16
| 5 | Mains fail to close | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Loss of magnetic pick up | 0 | 15 | 5/16-8/16
| Magnetic pick up open circuit | 0 | 15 | 1/16-4/16
| 6 | Generator high current | 0 | 15 | 13/16-16/16
| Calibration lost | 0 | 15 | 9/16-12/16
| Low fuel level | 0 | 15 | 5/16-8/16
| CAN ECU Warning | 0 | 15 | 1/16-4/16
| 7 | CAN ECU Shutdown | 0 | 15 | 13/16-16/16
| CAN ECU Data fail | 0 | 15 | 9/16-12/16
| Low oil level switch | 0 | 15 | 5/16-8/16
| High temperature switch | 0 | 15 | 1/16-4/16
| 8 | Low fuel level switch | 0 | 15 | 13/16-16/16
| Expansion unit watchdog alarm | 0 | 15 | 9/16-12/16
| kW overload alarm | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 9 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Maintenance alarm | 0 | 15 | 1/16-4/16
| SP-228 | Page 121
REV A
| 61xx MkII | family register allocation continued
| 10 | Loading frequency alarm | 0 | 15 | 13/16-16/16
| Loading voltage alarm | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 11 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 12 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| ECU protect | 0 | 15 | 5/16-8/16
| ECU Malfunction | 0 | 15 | 1/16-4/16
| 13 | ECU Information | 0 | 15 | 13/16-16/16
| ECU Shutdown | 0 | 15 | 9/16-12/16
| ECU Warning | 0 | 15 | 5/16-8/16
| ECU HEST (was ECU Electrical Trip) | 0 | 15 | 1/16-4/16
| 14 | Unimplemented (was ECU After treatment) | 0 | 15 | 13/16-16/16
| ECU Water In Fuel | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 15 | Unimplemented | 0 | 15 | 13/16-16/16
| High fuel level | 0 | 15 | 9/16-12/16
| DEF Level Low | 0 | 15 | 5/16-8/16
| SCR Inducement | 0 | 15 | 1/16-4/16
| 65-255 | Reserved
| SP-228 | Page 122
REV A
72xx/73xx/61xx/74xx MKII family register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 30 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Generator Under frequency | 0 | 15 | 5/16-8/16
| Generator Over frequency | 0 | 15 | 1/16-4/16
| 3 | Generator low voltage | 0 | 15 | 13/16-16/16
| Generator high voltage | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 4 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Generator fail to close | 0 | 15 | 1/16-4/16
| 5 | Mains fail to close | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Loss of magnetic pick up | 0 | 15 | 5/16-8/16
| Magnetic pick up open circuit | 0 | 15 | 1/16-4/16
| 6 | Generator high current | 0 | 15 | 13/16-16/16
| Calibration lost | 0 | 15 | 9/16-12/16
| Low fuel level | 0 | 15 | 5/16-8/16
| CAN ECU Warning | 0 | 15 | 1/16-4/16
| 7 | CAN ECU Shutdown | 0 | 15 | 13/16-16/16
| CAN ECU Data fail | 0 | 15 | 9/16-12/16
| Low oil level switch | 0 | 15 | 5/16-8/16
| High temperature switch | 0 | 15 | 1/16-4/16
| 8 | Low fuel level switch | 0 | 15 | 13/16-16/16
| Expansion unit watchdog alarm | 0 | 15 | 9/16-12/16
| kW overload alarm | 0 | 15 | 5/16-8/16
| Negative phase sequence current alarm | 0 | 15 | 1/16-4/16
| 9 | Earth fault trip alarm | 0 | 15 | 13/16-16/16
| Generator phase rotation alarm | 0 | 15 | 9/16-12/16
| Auto Voltage Sense Fail | 0 | 15 | 5/16-8/16
| Maintenance alarm | 0 | 15 | 1/16-4/16
| SP-228 | Page 123
REV A
| 72xx/73xx/61xx/74xx MKII family register | allocation
continued
| 10 | Loading frequency alarm | 0 | 15 | 13/16-16/16
| Loading voltage alarm | 0 | 15 | 9/16-12/16
| Fuel usage running | 0 | 15 | 5/16-8/16
| Fuel usage stopped | 0 | 15 | 1/16-4/16
| 11 | Protections disabled | 0 | 15 | 13/16-16/16
| Protections blocked | 0 | 15 | 9/16-12/16
| Generator Short Circuit | 0 | 15 | 5/16-8/16
| Mains High Current | 0 | 15 | 1/16-4/16
| 12 | Mains Earth Fault | 0 | 15 | 13/16-16/16
| Mains Short Circuit | 0 | 15 | 9/16-12/16
| ECU protect | 0 | 15 | 5/16-8/16
| ECU Malfunction | 0 | 15 | 1/16-4/16
| 13 | ECU Information | 0 | 15 | 13/16-16/16
| ECU Shutdown | 0 | 15 | 9/16-12/16
| ECU Warning | 0 | 15 | 5/16-8/16
| ECU Electrical Trip | 0 | 15 | 1/16-4/16
| 14 | ECU After treatment | 0 | 15 | 13/16-16/16
| ECU Water In Fuel | 0 | 15 | 9/16-12/16
| Generator Reverse Power | 0 | 15 | 5/16-8/16
| Generator Positive VAr | 0 | 15 | 1/16-4/16
| 15 | Generator Negative VAr | 0 | 15 | 13/16-16/16
| LCD Heater Low Voltage | 0 | 15 | 9/16-12/16
| LCD Heater High Voltage | 0 | 15 | 5/16-8/16
| DEF Level Low | 0 | 15 | 1/16-4/16
| 16 | SCR Inducement | 0 | 15 | 13/16-16/16
| MSC Old version | 0 | 15 | 9/16-12/16
| MSC ID alarm | 0 | 15 | 5/16-8/16
| MSC failure | 0 | 15 | 1/16-4/16
| 17 | MSC priority Error | 0 | 15 | 13/16-16/16
| Fuel Sender open circuit | 0 | 15 | 9/16-12/16
| Over speed runaway | 0 | 15 | 5/16-8/16
| Over frequency run away | 0 | 15 | 1/16-4/16
| 18 | Coolant sensor open circuit | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 19-64 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 65-255 | Reserved
| SP-228 | Page 124
REV A
| 8xxx family | register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 99 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Generator Under frequency | 0 | 15 | 5/16-8/16
| Generator Over frequency | 0 | 15 | 1/16-4/16
| 3 | Generator low voltage | 0 | 15 | 13/16-16/16
| Generator high voltage | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 4 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Generator fail to close | 0 | 15 | 1/16-4/16
| 5 | Mains fail to close | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Loss of magnetic pick up | 0 | 15 | 5/16-8/16
| Magnetic pick up open circuit | 0 | 15 | 1/16-4/16
| 6 | Generator high current | 0 | 15 | 13/16-16/16
| Calibration lost | 0 | 15 | 9/16-12/16
| Low fuel level | 0 | 15 | 5/16-8/16
| CAN ECU Warning | 0 | 15 | 1/16-4/16
| 7 | CAN ECU Shutdown | 0 | 15 | 13/16-16/16
| CAN ECU Data fail | 0 | 15 | 9/16-12/16
| Low oil level switch | 0 | 15 | 5/16-8/16
| High temperature switch | 0 | 15 | 1/16-4/16
| 8 | Low fuel level switch | 0 | 15 | 13/16-16/16
| Expansion unit watchdog alarm | 0 | 15 | 9/16-12/16
| kW overload alarm | 0 | 15 | 5/16-8/16
| Negative phase sequence current | alarm | 0 | 15 | 1/16-4/16
| 9 | Earth fault trip alarm | 0 | 15 | 13/16-16/16
| Generator phase rotation alarm | 0 | 15 | 9/16-12/16
| Auto Voltage Sense Fail | 0 | 15 | 5/16-8/16
| Maintenance alarm | 0 | 15 | 1/16-4/16
| 10 | Loading frequency alarm | 0 | 15 | 13/16-16/16
| Loading voltage alarm | 0 | 15 | 9/16-12/16
| Fuel usage running | 0 | 15 | 5/16-8/16
| Fuel usage stopped | 0 | 15 | 1/16-4/16
| 11 | Protections disabled | 0 | 15 | 13/16-16/16
| Protections blocked | 0 | 15 | 9/16-12/16
| Generator breaker failed to open | 0 | 15 | 5/16-8/16
| Mains breaker failed to open | 0 | 15 | 1/16-4/16
| 12 | Bus breaker failed to close | 0 | 15 | 13/16-16/16
| Bus breaker failed to open | 0 | 15 | 9/16-12/16
| Generator reverse power alarm | 0 | 15 | 5/16-8/16
| Short circuit alarm | 0 | 15 | 1/16-4/16
| 13 | Air flap closed alarm | 0 | 15 | 13/16-16/16
| Failure to sync | 0 | 15 | 9/16-12/16
| Bus live | 0 | 15 | 5/16-8/16
| Bus not live | 0 | 15 | 1/16-4/16
| SP-228 | Page 125
REV A
| 8xxx family | register
| allocations | continued
| SP-228 | Page 126
REV A
| 14 | Bus phase rotation | 0 | 15 | 13/16-16/16
| Priority selection error | 0 | 15 | 9/16-12/16
| MSC data error | 0 | 15 | 5/16-8/16
| MSC ID error | 0 | 15 | 1/16-4/16
| 15 | Bus low voltage | 0 | 15 | 13/16-16/16
| Bus high voltage | 0 | 15 | 9/16-12/16
| Bus low frequency | 0 | 15 | 5/16-8/16
| Bus high frequency | 0 | 15 | 1/16-4/16
| 16 | MSC failure | 0 | 15 | 13/16-16/16
| MSC too few sets | 0 | 15 | 9/16-12/16
| MSC alarms inhibited | 0 | 15 | 5/16-8/16
| MSC old version units on the bus | 0 | 15 | 1/16-4/16
| 17 | Mains reverse power alarm/mains export alarm | 0 | 15 | 13/16-16/16
| Minimum sets not reached | 0 | 15 | 9/16-12/16
| Insufficient capacity | 0 | 15 | 5/16-8/16
| Out of sync | 0 | 15 | 1/16-4/16
| 18 | Alternative aux mains fail | 0 | 15 | 13/16-16/16
| Loss of excitation | 0 | 15 | 9/16-12/16
| Mains ROCOF | 0 | 15 | 5/16-8/16
| Mains vector shift | 0 | 15 | 1/16-4/16
| 19 | Mains decoupling low frequency | 0 | 15 | 13/16-16/16
| Mains decoupling high frequency | 0 | 15 | 9/16-12/16
| Mains decoupling low voltage | 0 | 15 | 5/16-8/16
| Mains decoupling high voltage | 0 | 15 | 1/16-4/16
| 20 | Mains decoupling combined alarm | 0 | 15 | 13/16-16/16
| Inlet Temperature | 0 | 15 | 9/16-12/16
| Mains phase rotation alarm identifier | 0 | 15 | 5/16-8/16
| AVR Max Trim Limit alarm | 0 | 15 | 1/16-4/16
| 21 | High coolant temperature electrical trip alarm | 0 | 15 | 13/16-16/16
| Temperature sender open circuit alarm | 0 | 15 | 9/16-12/16
| Out of sync Bus | 0 | 15 | 5/16-8/16
| Out of sync Mains | 0 | 15 | 1/16-4/16
| 22 | Bus 1 Live
Bus 1 Phase Rotation
Bus 2 Live
Bus 2 Phase Rotation
| 23 | Unimplemented
| ECU Protect | 0 | 15 | 9/16-12/16
| ECU Malfunction | 0 | 15 | 5/16-8/16
| Indication | 0 | 15 | 1/16-4/16
| 24 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| HEST Active | 0 | 15 | 5/16-8/16
| DPTC Filter | 0 | 15 | 1/16-4/16
| 25 | Water In Fuel | 0 | 15 | 13/16-16/16
| ECU Heater | 0 | 15 | 9/16-12/16
| ECU Cooler | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 26 | Unimplemented
Unimplemented
Unimplemented
Unimplemented
| 27 | Unimplemented
Unimplemented
Unimplemented
Unimplemented
| 28 | High fuel level | 0 | 15 | 13/16-16/16
Unimplemented
| Module Communication Fail (8661) | 0 | 15 | 5/16-8/16
| Bus Module Warning (8661) | 0 | 15 | 1/16-4/16
| 29 | Bus Module Trip (8661) | 0 | 15 | 13/16-16/16
| SP-228 | Page 127
REV A
| Mains Module Warning (8661) | 0 | 15 | 9/16-12/16
| Mains Module Trip (8661) | 0 | 15 | 5/16-8/16
| Load Live (8661) | 0 | 15 | 1/16-4/16
| 30 | Load Not Live (8661) | 0 | 15 | 13/16-16/16
| Load Phase Rotation (8661) | 0 | 15 | 9/16-12/16
| DEF Level Low | 0 | 15 | 5/16-8/16
| SCR Inducement | 0 | 15 | 1/16-4/16
| 31 | Heater Sensor Failure Alarm | 0 | 15 | 13/16-16/16
| Mains Over Zero Sequence Volts Alarm | 0 | 15 | 9/16-12/16
| Mains Under Positive Sequence Volts Alarm | 0 | 15 | 5/16-8/16
| Mains Over Negative Sequence Volts Alarm | 0 | 15 | 1/16-4/16
| 32 | Mains Asymmetry High Alarm | 0 | 15 | 13/16-16/16
| Bus Over Zero Sequence Volts Alarm | 0 | 15 | 9/16-12/16
| Bus Under Positive Sequence Volts Alarm | 0 | 15 | 5/16-8/16
| Bus Over Negative Sequence Volts Alarm | 0 | 15 | 1/16-4/16
| 33 | Bus Asymmetry High Alarm | 0 | 15 | 13/16-16/16
| E-Trip Stop Inhibited | 0 | 15 | 9/16-12/16
| Fuel Tank Bund Level High | 0 | 15 | 5/16 – 8/16
| MSC Link 1 Data Error | 0 | 15 | 1/16-4/16
| 34 | MSC Link 2 Data Error | 0 | 15 | 13/16-16/16
| Bus 2 Low Voltage | 0 | 15 | 9/16-12/16
| Bus 2 High Voltage | 0 | 15 | 5/16 – 8/16
| Bus 2 Low Frequency | 0 | 15 | 1/16-4/16
| 35 | Bus 2 High Frequency | 0 | 15 | 13/16-16/16
| MSC Link 1 Failure | 0 | 15 | 9/16-12/16
| MSC Link 2 Failure | 0 | 15 | 5/16-8/16
| MSC Link 1 Too Few Sets | 0 | 15 | 1/16-4/16
| 36 | MSC Link 2 Too Few Sets | 0 | 15 | 13/16-16/16
| MSC Link 1 and 2 Failure | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 36-255 | Reserved
| SP-228 | Page 128
REV A
| 7450 register | allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 99 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Generator Under frequency | 0 | 15 | 5/16-8/16
| Generator Over frequency | 0 | 15 | 1/16-4/16
| 3 | Generator low voltage | 0 | 15 | 13/16-16/16
| Generator high voltage | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 4 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Generator fail to close | 0 | 15 | 1/16-4/16
| 5 | Mains fail to close | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Loss of magnetic pick up | 0 | 15 | 5/16-8/16
| Magnetic pick up open circuit | 0 | 15 | 1/16-4/16
| 6 | Generator high current | 0 | 15 | 13/16-16/16
| Calibration lost | 0 | 15 | 9/16-12/16
| Low fuel level | 0 | 15 | 5/16-8/16
| CAN ECU Warning | 0 | 15 | 1/16-4/16
| 7 | CAN ECU Shutdown | 0 | 15 | 13/16-16/16
| CAN ECU Data fail | 0 | 15 | 9/16-12/16
| Low oil level switch | 0 | 15 | 5/16-8/16
| High temperature switch | 0 | 15 | 1/16-4/16
| 8 | Low fuel level switch | 0 | 15 | 13/16-16/16
| Expansion unit watchdog alarm | 0 | 15 | 9/16-12/16
| kW overload alarm | 0 | 15 | 5/16-8/16
| Negative phase sequence current | alarm | 0 | 15 | 1/16-4/16
| 9 | Earth fault trip alarm | 0 | 15 | 13/16-16/16
| Generator phase rotation alarm | 0 | 15 | 9/16-12/16
| Auto Voltage Sense Fail | 0 | 15 | 5/16-8/16
| Maintenance alarm | 0 | 15 | 1/16-4/16
| 10 | Loading frequency alarm | 0 | 15 | 13/16-16/16
| Loading voltage alarm | 0 | 15 | 9/16-12/16
| Fuel usage running | 0 | 15 | 5/16-8/16
| Fuel usage stopped | 0 | 15 | 1/16-4/16
| 11 | Protections disabled | 0 | 15 | 13/16-16/16
| Protections blocked | 0 | 15 | 9/16-12/16
| Generator breaker failed to open | 0 | 15 | 5/16-8/16
| Mains breaker failed to open | 0 | 15 | 1/16-4/16
| 12 | Bus breaker failed to close | 0 | 15 | 13/16-16/16
| Bus breaker failed to open | 0 | 15 | 9/16-12/16
| Generator reverse power alarm | 0 | 15 | 5/16-8/16
| Short circuit alarm | 0 | 15 | 1/16-4/16
| 13 | Air flap closed alarm | 0 | 15 | 13/16-16/16
| Failure to sync | 0 | 15 | 9/16-12/16
| Bus live | 0 | 15 | 5/16-8/16
| Bus not live | 0 | 15 | 1/16-4/16
| SP-228 | Page 129
REV A
| 7450 register | allocations continued
| 14 | Bus phase rotation | 0 | 15 | 13/16-16/16
| Priority selection error | 0 | 15 | 9/16-12/16
| MSC data error | 0 | 15 | 5/16-8/16
| MSC ID error | 0 | 15 | 1/16-4/16
| 15 | Bus low voltage | 0 | 15 | 13/16-16/16
| Bus high voltage | 0 | 15 | 9/16-12/16
| Bus low frequency | 0 | 15 | 5/16-8/16
| Bus high frequency | 0 | 15 | 1/16-4/16
| 16 | MSC failure | 0 | 15 | 13/16-16/16
| MSC too few sets | 0 | 15 | 9/16-12/16
| MSC alarms inhibited | 0 | 15 | 5/16-8/16
| MSC old version units on the bus | 0 | 15 | 1/16-4/16
| 17 | Mains reverse power alarm/mains export alarm | 0 | 15 | 13/16-16/16
| Minimum sets not reached | 0 | 15 | 9/16-12/16
| Insufficient capacity | 0 | 15 | 5/16-8/16
| Out of sync | 0 | 15 | 1/16-4/16
| 18 | Alternative aux mains fail | 0 | 15 | 13/16-16/16
| Loss of excitation | 0 | 15 | 9/16-12/16
| Mains ROCOF | 0 | 15 | 5/16-8/16
| Mains vector shift | 0 | 15 | 1/16-4/16
| 19 | Mains decoupling low frequency | 0 | 15 | 13/16-16/16
| Mains decoupling high frequency | 0 | 15 | 9/16-12/16
| Mains decoupling low voltage | 0 | 15 | 5/16-8/16
| Mains decoupling high voltage | 0 | 15 | 1/16-4/16
| 20 | Mains decoupling combined alarm | 0 | 15 | 13/16-16/16
| Charge Air Temperature | 0 | 15 | 9/16-12/16
| Mains phase rotation alarm identifier | 0 | 15 | 5/16-8/16
| AVR Max Trim Limit alarm | 0 | 15 | 1/16-4/16
| 21 | High coolant temperature electrical trip alarm | 0 | 15 | 13/16-16/16
| Temperature sender open circuit alarm | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 22 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 23 | Unimplemented
| ECU Protect | 0 | 15 | 9/16-12/16
| ECU Malfunction | 0 | 15 | 5/16-8/16
| Indication | 0 | 15 | 1/16-4/16
| 24 | ECU Red | 0 | 15 | 13/16-16/16
| ECU Amber | 0 | 15 | 9/16-12/16
| Electrical Trip | 0 | 15 | 5/16-8/16
| Aftertreatment Exhaust | 0 | 15 | 1/16-4/16
| 25 | Water In Fuel | 0 | 15 | 13/16-16/16
| ECU Heater | 0 | 15 | 9/16-12/16
| ECU Cooler | 0 | 15 | 5/16-8/16
| DC Total Watts Overload | 0 | 15 | 1/16-4/16
| 26 | High Plant Battery Temperature | 0 | 15 | 13/16-16/16
| Low Plant Battery Temperature | 0 | 15 | 9/16-12/16
| Low Plant Battery Voltage | 0 | 15 | 5/16-8/16
| High Plant Battery Voltage | 0 | 15 | 1/16-4/16
| 27 | Plant Battery Depth Of Discharge | 0 | 15 | 13/16-16/16
| DC Battery Over Current | 0 | 15 | 9/16-12/16
| DC Load Over Current | 0 | 15 | 5/16-8/16
| High Total DC Current | 0 | 15 | 1/16-4/16
| 28-64 | Unimplemented
| 65-255 | Reserved
| SP-228 | Page 130
REV A
332/333 register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 0 | 256 | 16
| 1 | Battery High Voltage | 0 | 15 | 13/16-16/16
| Battery Low Voltage | 0 | 15 | 9/16-12/16
| Generator Failure Latched | 0 | 15 | 5/16-8/16
| Generator Failure Unlatched | 0 | 15 | 1/16-4/16
| 2 | Mains Failure Latched | 0 | 15 | 13/16-16/16
| Mains Failure Unlatched | 0 | 15 | 9/16-12/16
| Fail to start | 0 | 15 | 5/16-8/16
| Fail to stop | 0 | 15 | 1/16-4/16
| 3 | Failed to reach loading voltage | 0 | 15 | 13/16-16/16
| Failed to reach loading frequency | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 4-64 | Unimplemented
| 65-255 | Reserved
| SP-228 | Page 131
REV A
330/331/334/335 register allocation
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 0 | 256 | 16
| 1 | Battery High Voltage | 0 | 15 | 13/16-16/16
| Battery Low Voltage | 0 | 15 | 9/16-12/16
| S2 Failure Latched | 0 | 15 | 5/16-8/16
| S2 Failure Unlatched | 0 | 15 | 1/16-4/16
| 2 | S1 Failure Latched | 0 | 15 | 13/16-16/16
| S1 Failure Unlatched | 0 | 15 | 9/16-12/16
| Fail to start | 0 | 15 | 5/16-8/16
| Fail to stop | 0 | 15 | 1/16-4/16
| 3 | Failed to reach loading voltage | 0 | 15 | 13/16-16/16
| Failed to reach loading frequency | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Calibration Lost (335 only) | 0 | 15 | 1/16-4/16
| 4 | S2 Gen Under Frequency (335 only) | 0 | 15 | 13/16-16/16
| S2 Gen Over Frequency (335 only) | 0 | 15 | 9/16-12/16
| S2 Gen Low Voltage (335 only) | 0 | 15 | 5/16-8/16
| S2 Gen High Voltage (335 only) | 0 | 15 | 1/16-4/16
| 5 | S2 Mains Under Frequency (335 only) | 0 | 15 | 13/16-16/16
| S2 Mains Over Frequency (335 only) | 0 | 15 | 9/16-12/16
| S2 Mains Low Voltage (335 only) | 0 | 15 | 5/16-8/16
| S2 Mains Voltage (335 only) | 0 | 15 | 1/16-4/16
| 6 | S1 Mains Under Frequency (335 only) | 0 | 15 | 13/16-16/16
| S1 Mains Over Frequency (335 only) | 0 | 15 | 9/16-12/16
| S1 Mains Low Voltage (335 only) | 0 | 15 | 5/16-8/16
| S1 Mains High Voltage (335 only) | 0 | 15 | 1/16-4/16
| 7 | Load Scheding (335 only) | 0 | 15 | 13/16-16/16
| Load Return (335 only) | 0 | 15 | 9/16-12/16
| S1 Phase Rotation (335 only) | 0 | 15 | 5/16-8/16
| S2 Phase Rotation (335 only) | 0 | 15 | 1/16-4/16
| 8 | S1 Breaker Aux Fail (335 only) | 0 | 15 | 13/16-16/16
| S2 Breaker Aux Fail (335 only) | 0 | 15 | 9/16-12/16
| S1 Failed to Open (335 only) | 0 | 15 | 5/16-8/16
| S1 Failed to Close (335 only) | 0 | 15 | 1/16-4/16
| 9 | S2 Failed to Open (335 only) | 0 | 15 | 13/16-16/16
| S2 Failed to Close (335 only) | 0 | 15 | 9/16-12/16
| S1 and S2 Open (335 only) | 0 | 15 | 5/16-8/16
| S1 and S2 Closed (335 only) | 0 | 15 | 1/16-4/16
| 10-64 | Unimplemented
| 65-255 | Reserved
Load Phase Seq Wrong
Load Not Live
Mains Module Trip
Mains Module Warning
Bus Module Trip
Bus Module Warning
| Module Communication | Fail
| SP-228 | Page 132
REV A
| 94xx Battery | Charger Range
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 0 | 256 | 16
| 1 | Mains High Voltage | 0 | 15 | 13/16-16/16
| Mains Low Voltage | 0 | 15 | 9/16-12/16
| High Output/Battery Voltage | 0 | 15 | 5/16-8/16
| High Output Current | 0 | 15 | 1/16-4/16
| 2 | Short Circuit/Reverse Polarity Fault | 0 | 15 | 13/16-16/16
| Battery Not Connected | 0 | 15 | 9/16-12/16
| High Battery Temperature | 0 | 15 | 5/16-8/16
| High Module Temperature | 0 | 15 | 1/16-4/16
| 3 | NTC Failure | 0 | 15 | 13/16-16/16
| Battery Charger Internal Component Failure | 0 | 15 | 9/16-12/16
| Battery Charger Output Stage Component Failure | 0 | 15 | 5/16-8/16
| High Input Current | 0 | 15 | 1/16-4/16
| 4 | Low Battery Voltage | 0 | 15 | 13/16-16/16
| Charging Cable Voltage Drop | 0 | 15 | 9/16-12/16
| Fan Locked | 0 | 15 | 5/16-8/16
| Auxiliary Supply Voltage High | 0 | 15 | 1/16-4/16
| 5 | Auxiliary Current High | 0 | 15 | 13/16-16/16
| Auxiliary Output Short Circuit | 0 | 15 | 9/16-12/16
| Fuse Blown | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 6 | Unimplemented | 0 | 15 | 13/16-16/16
| Unimplemented | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 6-64 | Unimplemented
| 65-255 | Reserved
| SP-228 | Page 133
REV A
| SP-228 | Page 134
REV A
Exxx register allocation
| Register | Name
| Min | value
| Max | Bits/ Sign
| offset | value
| 0 | Number of named alarms | 58 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 3 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Oil pressure sender fault | 0 | 15 | 1/16-4/16
| 4 | Loss of magnetic pick up | 0 | 15 | 13/16-16/16
| Magnetic pick up open circuit | 0 | 15 | 9/16-12/16
| Calibration lost | 0 | 15 | 5/16-8/16
| Low fuel level | 0 | 15 | 1/16-4/16
| 5 | CAN ECU Warning | 0 | 15 | 13/16-16/16
| CAN ECU Shutdown | 0 | 15 | 9/16-12/16
| CAN ECU Data fail | 0 | 15 | 5/16-8/16
| Low oil level switch | 0 | 15 | 1/16-4/16
| 6 | High temperature switch | 0 | 15 | 13/16-16/16
| Low fuel level switch | 0 | 15 | 9/16-12/16
| Expansion unit watchdog alarm | 0 | 15 | 5/16-8/16
| Fuel usage running | 0 | 15 | 1/16-4/16
| 7 | Fuel usage stopped | 0 | 15 | 13/16-16/16
| Protections disabled | 0 | 15 | 9/16-12/16
| Protections blocked | 0 | 15 | 5/16-8/16
| Air flap closed alarm | 0 | 15 | 1/16-4/16
| 8 | Charge air temperature | 0 | 15 | 13/16-16/16
| High coolant temperature electrical trip alarm | 0 | 15 | 9/16-12/16
| Temperature sender open circuit alarm | 0 | 15 | 5/16-8/16
| ECU Protect | 0 | 15 | 1/16-4/16
| 9 | ECU Malfunction | 0 | 15 | 13/16-16/16
| ECU Information | 0 | 15 | 9/16-12/16
| ECU Shutdown | 0 | 15 | 5/16-8/16
| ECU Warning | 0 | 15 | 1/16-4/16
| 10 | ECU Electrical Trip | 0 | 15 | 13/16-16/16
| ECU After-treatment | 0 | 15 | 9/16-12/16
| ECU Water In Fuel | 0 | 15 | 5/16-8/16
| ECU Heater | 0 | 15 | 1/16-4/16
| 11 | ECU Cooler | 0 | 15 | 13/16-16/16
| Unimplemented (Reserved for MSC data error) | 0 | 15 | 9/16-12/16
| Unimplemented (Reserved for MSC ID error) | 0 | 15 | 5/16-8/16
| Unimplemented (Reserved for MSC failure) | 0 | 15 | 1/16-4/16
| 12 | Unimplemented (Reserved for MSC too few | 0 | 15 | 13/16-16/16
sets)
| Unimplemented (Reserved for MSC alarms | 0 | 15 | 9/16-12/16
inhibited)
| Unimplemented (Reserved for MSC old version | 0 | 15 | 5/16-8/16
units on the bus)
| LCD Heater Low Voltage | 0 | 15 | 1/16-4/16
| 13 | LCD Heater High Voltage | 0 | 15 | 13/16-16/16
| LCD Heater Temperature | 0 | 15 | 9/16-12/16
| LCD Heater Sensor Failure | 0 | 15 | 5/16-8/16
| DEF Level Low | 0 | 15 | 1/16-4/16
| 14 | SCR Inducement | 0 | 15 | 13/16-16/16
| SP-228 | Page 135
REV A
Exxx register allocation
| Register | Name
| Min | value
| Max | Bits/ Sign
| offset | value
| PWM(i) 1 Active | 0 | 15 | 9/16-12/16
| PWM(i) 2 Active | 0 | 15 | 5/16-8/16
| PWM(i) 3 Active | 0 | 15 | 1/16-4/16
| 15 | PWM(i) 4 Active | 0 | 15 | 13/16-16/16
| Incorrect Speed | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 16-64 | Reserved
| 65-255 | Reserved
| P100 Mains | Decoupling Module
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 0 | 256 | 16
| 1 | Low frequency stage 1 | 0 | 15 | 13/16-16/16
| Low frequency stage 2 | 0 | 15 | 9/16-12/16
| High frequency stage 1 | 0 | 15 | 5/16-8/16
| High frequency stage 2 | 0 | 15 | 1/16-4/16
| 2 | Low voltage stage 1 | 0 | 15 | 13/16-16/16
| Low voltage stage 2 | 0 | 15 | 9/16-12/16
| High voltage stage 1 | 0 | 15 | 5/16-8/16
| High voltage stage 2 | 0 | 15 | 1/16-4/16
| 3 | High average voltage | 0 | 15 | 13/16-16/16
| ROCOF stage 1 | 0 | 15 | 9/16-12/16
| Vector Shift | 0 | 15 | 5/16-8/16
| Loss of Mains | 0 | 15 | 1/16-4/16
| 4 | Zero sequence voltage high | 0 | 15 | 13/16-16/16
| Positive sequence voltage low | 0 | 15 | 9/16-12/16
| Negative sequence voltage high | 0 | 15 | 5/16-8/16
| Asymmetry high | 0 | 15 | 1/16-4/16
| 5 | Phase rotation wrong | 0 | 15 | 13/16-16/16
| Common mains decoupling | 0 | 15 | 9/16-12/16
| Calibration lost | 0 | 15 | 5/16-8/16
| Auxiliary mains failure | 0 | 15 | 1/16-4/16
| 6 | Boot in tripped mode | 0 | 15 | 13/16-16/16
| Breaker failed to open | 0 | 15 | 9/16-12/16
| Low voltage stage 3 | 0 | 15 | 5/16-8/16
| Low voltage stage 4 | 0 | 15 | 1/16-4/16
| 7 | Low voltage stage 5 | 0 | 15 | 13/16-16/16
| High voltage stage 3 | 0 | 15 | 9/16-12/16
| High voltage stage 4 | 0 | 15 | 5/16-8/16
| High voltage stage 5 | 0 | 15 | 1/16-4/16
| 8 | ROCOF stage 2 | 0 | 15 | 13/16-16/16
| ROCOF stage 3 | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 9-64 | Unimplemented
| 65-255 | Reserved
| SP-228 | Page 136
REV A
71xx/66xx/60xx/L40x/4xxx/45xx MKII family register allocation
| 1. The “Water in Fuel” alarm and onwards are only implemented in the 45xx MKII | currently.
| Register | Name
| Minimum | value
| Maximum | value
Bits/ Sign
offset
| 0 | Number of named alarms | 30 | 256 | 16
| 1 | Emergency stop | 0 | 15 | 13/16-16/16
| Low oil pressure | 0 | 15 | 9/16-12/16
| High coolant temperature | 0 | 15 | 5/16-8/16
| Low coolant temperature | 0 | 15 | 1/16-4/16
| 2 | Under speed | 0 | 15 | 13/16-16/16
| Over speed | 0 | 15 | 9/16-12/16
| Generator Under frequency | 0 | 15 | 5/16-8/16
| Generator Over frequency | 0 | 15 | 1/16-4/16
| 3 | Generator low voltage | 0 | 15 | 13/16-16/16
| Generator high voltage | 0 | 15 | 9/16-12/16
| Battery low voltage | 0 | 15 | 5/16-8/16
| Battery high voltage | 0 | 15 | 1/16-4/16
| 4 | Charge alternator failure | 0 | 15 | 13/16-16/16
| Fail to start | 0 | 15 | 9/16-12/16
| Fail to stop | 0 | 15 | 5/16-8/16
| Generator fail to close | 0 | 15 | 1/16-4/16
| 5 | Mains fail to close | 0 | 15 | 13/16-16/16
| Oil pressure sender fault | 0 | 15 | 9/16-12/16
| Loss of Mag Pickup signal | 0 | 15 | 5/16-8/16
| Magnetic pick up open circuit | 0 | 15 | 1/16-4/16
| 6 | Generator high current | 0 | 15 | 13/16-16/16
| Calibration lost | 0 | 15 | 9/16-12/16
| Unimplemented | 0 | 15 | 5/16-8/16
| CAN ECU Warning | 0 | 15 | 1/16-4/16
| 7 | CAN ECU Shutdown | 0 | 15 | 13/16-16/16
| CAN ECU Data fail | 0 | 15 | 9/16-12/16
| Low oil level switch | 0 | 15 | 5/16-8/16
| High temperature switch | 0 | 15 | 1/16-4/16
| 8 | Low fuel level switch | 0 | 15 | 13/16-16/16
| Expansion unit watchdog alarm | 0 | 15 | 9/16-12/16
| kW overload alarm | 0 | 15 | 5/16-8/16
| Negative phase sequence alarm | 0 | 15 | 1/16-4/16
| 9 | Earth fault trip | 0 | 15 | 13/16-16/16
| Generator phase rotation alarm | 0 | 15 | 9/16-12/16
| Auto Voltage Sense fail | 0 | 15 | 5/16-8/16
| Unimplemented | 0 | 15 | 1/16-4/16
| 10 | Temperature sensor open circuit | 0 | 15 | 13/16-16/16
| Low fuel level | 0 | 15 | 9/16-12/16
| High fuel level | 0 | 15 | 5/16-8/16
| Water in Fuel | 0 | 15 | 1/16-4/16
| 11 | DEF Level Low | 0 | 15 | 13/16-16/16
| SCR Inducement | 0 | 15 | 9/16-12/16
| Hest Active | 0 | 15 | 5/16-8/16
| DPTC Filter | 0 | 15 | 1/16-4/16
| 11-64 | Unimplemented
| 36-255 | Reserved
| SP-228 | Page 137
REV A
| Alarm condition | codes
| Condition | Meaning
Displayed string
| 0 | Disabled input
None
| 1 | Not active alarm
None
| 2 | Warning alarm
Active string
| 3 | Shutdown alarm
Active string
| 4 | Electrical trip
Active string
| 5 | Controlled Shutdown alarm
Active string
| 6-7 | Reserved
| 8 | Inactive indication (no string)
None
| 9 | Inactive indication (displayed
| string) | Inactive string
| 10 | Active indication
Active string
| 11-14 | Reserved
| 15 | Unimplemented alarm
None
Notes
| 2) | E800 v1.0 to v1.1 uses alarm condition code | 4
| as | a “Controlled Shutdown
| alarm | ”
| SP-228 | Page 138
REV A
8.46 Page 155 – Previous ECU Trouble Codes
| 1. | Currently supported in 73xx modules.
| 2. | Functionally identical to page 142 but will return trouble codes that have been previously active (if supported by the engine file).
Page 142 returns codes that are currently active.
| 3. | Reading register 0 effectively latches a copy of the trouble code list at that time and so allows the list to be read without risk of
the contents changing until register 0 is re-read. This also applies to reading the short descriptive strings for the trouble codes
(see following pages), so that the list of trouble codes can be read in one or more sections and then the associated strings read as
needed. To see any updates to the list, the PC needs to re-read register 0 and so latch the list once more.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ sign | Read/write
| offset | value
| value | factor
| 0 | Number of previous trouble codes | 0 | 50 | 16
| Read | only
| 1 | Amber warning lamp status | 0 | 1 | 1/16
| Read | only
| Red stop lamp status | 0 | 1 | 2/16
| Read | only
| Reserved for SAE assignment | 3-16/16
| Read | only
| 2-5 | Trouble Code 1 | 64
| Read | only
| 6-9 | Trouble Code 2 | 64
| Read | only
| 10-13 | Trouble Code 3 | 64
| Read | only
| 14-201 | Trouble Codes 4-50
| Read | only
| 202-255 | Reserved
| Read | only
| Trouble code | format
| Register | Name
| Minimum | Maximum
| Scaling | Units
Bits/ Sign
| offset | value
| value | factor
| 0--1 | Trouble code value | 0 | 524287 | 9-32/32
| Additional trouble code | status | 0 | 255 | 1-8/32
| 2 | Engine type code | 0 | 31 | 16
| 3 | reserved | 0 | 0 | 16
| SP-228 | Page 139
REV A
8.47 Page 156 – Expansion module enable status
| 1. | This page indicates which expansion modules are currently included
| in the | configuration.
| 2. | The 72xx does not support expansion modules so all registers return
false.
| 3. | The 73xx currently only supports the 2130, 2157 and 2548.
| 4. | The 73xx MKII currently only supports the 2130, 2131, 2133, 2157, | 2548, | 2152, 2510/2520,
| DSENet | chargers.
| 5. | The 335 currently only supports the 2130, 2157 and 2548.
| 6. | False = 0, True =1.
| 7. | These registers are Read-Only
| 8. | Unimplemented registers within a family/module are shaded
| SP-228 | Page 140
| REV | A
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign | 8 | 7 | 3
| offset | value
| value | factor
| x | 3 | 3
| x | x | 5
| x | x
/
7
4
x
x
| 0 | 2130 Expansion module 0 enable
| False | True | 16
|  | 

| 1 | 2130 Expansion module 1 enable
| False | True | 16
|  | 

| 2 | 2130 Expansion module 2 enable
| False | True | 16
|  | 
| 3 | 2130 Expansion module 3 enable
| False | True | 16
|  | 
| 4 | 2130 Expansion module 4 enable
| False | True | 16
|  | 
| 5 | 2130 Expansion module 5 enable
| False | True | 16
| 6 | 2130 Expansion module 6 enable
| False | True | 16
| 7 | 2130 Expansion module 7 enable
| False | True | 16
| 8 | 2130 Expansion module 8 enable
| False | True | 16
| 9 | 2130 Expansion module 9 enable
| False | True | 16
| 10 | 2157 Expansion module 0 enable
| False | True | 16
|  | 

| 11 | 2157Expansion module 1 enable
| False | True | 16
|  | 

| 12 | 2157Expansion module 2 enable
| False | True | 16
|  | 
| 13 | 2157Expansion module 3 enable
| False | True | 16
|  | 
| 14 | 2157Expansion module 4 enable
| False | True | 16
|  | 
| 15 | 2157Expansion module 5 enable
| False | True | 16
|  | 
| 16 | 2157Expansion module 6 enable
| False | True | 16
|  | 
| 17 | 2157Expansion module 7 enable
| False | True | 16
|  | 
| 18 | 2157Expansion module 8 enable
| False | True | 16
|  | 
| 19 | 2157Expansion module 9 enable
| False | True | 16
|  | 
| 20 | 2548 Expansion module 0 enable
| False | True | 16
|  | 

| 21 | 2548Expansion module 1 enable
| False | True | 16
|  | 

| 22 | 2548Expansion module 2 enable
| False | True | 16
|  | 
| 23 | 2548Expansion module 3 enable
| False | True | 16
|  | 
| 24 | 2548Expansion module 4 enable
| False | True | 16
|  | 
| 25 | 2548Expansion module 5 enable
| False | True | 16
|  | 
| 26 | 2548Expansion module 6 enable
| False | True | 16
|  | 
| 27 | 2548Expansion module 7 enable
| False | True | 16
|  | 
| 28 | 2548Expansion module 8 enable
| False | True | 16
|  | 
| 29 | 2548Expansion module 9 enable
| False | True | 16
|  | 
| 30 | 2131 Expansion module 0 enable
| False | True | 16
|  | 
| 31 | 2131 Expansion module 1 enable
| False | True | 16
|  | 
| 32 | 2131 Expansion module 2 enable
| False | True | 16
|  | 
| 33 | 2131 Expansion module 3 enable
| False | True | 16
|  | 
| 34 | 2133 Expansion module 0 enable
| False | True | 16
|  | 
| 35 | 2133 Expansion module 1 enable
| False | True | 16
|  | 
| 36 | 2133 Expansion module 2 enable
| False | True | 16
|  | 
| 37 | 2133 Expansion module 3 enable
| False | True | 16
|  | 
| 38 | 2152 Expansion module 0 enable
| False | True | 16
|  | 
| 39 | 2152 Expansion module 1 enable
| False | True | 16
|  | 
| 40 | 2152 Expansion module 2 enable
| False | True | 16
|  | 
| 41 | 2152 Expansion module 3 enable
| False | True | 16
|  | 
| 42 | 2510/20 Expansion module 0 enable
| NO | YES | 16
|  | 
| 43 | 2510/20 Expansion module 1 enable
| NO | YES | 16
|  | 
| 44 | 2510/20 Expansion module 2 enable
| NO | YES | 16
|  | 
| 45 | DSENet Charger 0 Enable
| False | True | 16
|  | 
| 46 | DSENet Charger 1 Enable
| False | True | 16
|  | 
| 47 | DSENet Charger 2 Enable
| False | True | 16
|  | 
| 48 | DSENet Charger 3 Enable
| False | True | 16
|  | 
| 49-255 | Reserved
| SP-228 | Page | 141
REV A
8.48 Page 158 – Expansion module communications status
| 2. | This indicates which expansion modules are failing to communicate with the host module.
| 3. | If an expansion module is not enabled in the configuration, it will not report a failure to communicate.
| 4. | False = 0, True =1.
| 5. | These registers are Read-Only
| 6. | Unimplemented registers within a family/module are shaded
| SP-228 | Page 142
REV A
Registers
| SP-228 | Page 143
REV A
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign | 8 | 7 | 3
| offset | value
| value | factor
| x | 3 | 3
| x | x | 5
| x | x
/
7
4
x
x
| 0 | 2130 Expansion module 0 comms failure
| False | True | 16
|  | 

| 1 | 2130 Expansion module 1 comms failure
| False | True | 16
|  | 

| 2 | 2130 Expansion module 2 comms failure
| False | True | 16
|  | 
| 3 | 2130 Expansion module 3 comms failure
| False | True | 16
|  | 
| 4 | 2130 Expansion module 4 comms failure
| False | True | 16
|  | 
| 5 | 2130 Expansion module 5 comms failure
| False | True | 16
| 6 | 2130 Expansion module 6 comms failure
| False | True | 16
| 7 | 2130 Expansion module 7 comms failure
| False | True | 16
| 8 | 2130 Expansion module 8 comms failure
| False | True | 16
| 9 | 2130 Expansion module 9 comms failure
| False | True | 16
| 10 | 2157 Expansion module 0 comms failure
| False | True | 16
|  | 

| 11 | 2157Expansion module 1 comms failure
| False | True | 16
|  | 

| 12 | 2157Expansion module 2 comms failure
| False | True | 16
|  | 
| 13 | 2157Expansion module 3 comms failure
| False | True | 16
|  | 
| 14 | 2157Expansion module 4 comms failure
| False | True | 16
|  | 
| 15 | 2157Expansion module 5 comms failure
| False | True | 16
|  | 
| 16 | 2157Expansion module 6 comms failure
| False | True | 16
|  | 
| 17 | 2157Expansion module 7 comms failure
| False | True | 16
|  | 
| 18 | 2157Expansion module 8 comms failure
| False | True | 16
|  | 
| 19 | 2157Expansion module 9 comms failure
| False | True | 16
|  | 
| 20 | 2548 Expansion module 0 comms failure
| False | True | 16
|  | 

| 21 | 2548Expansion module 1 comms failure
| False | True | 16
|  | 

| 22 | 2548Expansion module 2 comms failure
| False | True | 16
|  | 
| 23 | 2548Expansion module 3 comms failure
| False | True | 16
|  | 
| 24 | 2548Expansion module 4 comms failure
| False | True | 16
|  | 
| 25 | 2548Expansion module 5 comms failure
| False | True | 16
|  | 
| 26 | 2548Expansion module 6 comms failure
| False | True | 16
|  | 
| 27 | 2548Expansion module 7 comms failure
| False | True | 16
|  | 
| 28 | 2548Expansion module 8 comms failure
| False | True | 16
|  | 
| 29 | 2548Expansion module 9 comms failure
| False | True | 16
|  | 
| 30 | 2131Expansion module 0 comms failure
| False | True | 16
|  | 
| 31 | 2131Expansion module 1 comms failure
| False | True | 16
|  | 
| 32 | 2131Expansion module 2 comms failure
| False | True | 16
|  | 
| 33 | 2131Expansion module 3 comms failure
| False | True | 16
|  | 
| 34 | 2133Expansion module 0 comms failure
| False | True | 16
|  | 
| 35 | 2134Expansion module 1 comms failure
| False | True | 16
|  | 
| 36 | 2135Expansion module 2 comms failure
| False | True | 16
|  | 
| 37 | 2136Expansion module 3 comms failure
| False | True | 16
|  | 
| 38 | 2152Expansion module 0 comms failure
| False | True | 16
|  | 
| 39 | 2152Expansion module 1 comms failure
| False | True | 16
|  | 
| 40 | 2152Expansion module 2 comms failure
| False | True | 16
|  | 
| 41 | 2152Expansion module 3 comms failure
| False | True | 16
|  | 
| 42 | 2510/20 Expansion module 0 comms
| False | True | 16
|  | 
failure
| 43 | 2510/20 Expansion module 1 comms
| False | True | 16
|  | 
failure
| 44 | 2510/20 Expansion module 2 comms
| False | True | 16
|  | 
failure
| 45 | DSENet charger module 0 comms failure
| False | True | 16
|  | 
| 46 | DSENet charger module 1 comms failure
| False | True | 16
|  | 
| 47 | DSENet charger module 2 comms failure
| False | True | 16
|  | 
| 48 | DSENet charger module 3 comms failure
| False | True | 16
|  | 
| SP-228 | Page | 144
REV A
| 49-255 | Reserved
| SP-228 | Page 145
REV A
8.49 Page 160 – Unnamed Alarm function
| 1. | This indicates to the PC software how each unnamed alarm (digital inputs, both built in and in the expansion modules,
maintenance alarms, flexible senders etc) is configured.
| 2. | The alarm function is the function field from the alarm block.
| 3. | Each family has different register allocations.
| 4. | Registers 112-159 return unimplemented on the 8xxx/74xx.
| 5. | Registers 192-197 on the 8xxx/74xx actually return the function from the digital alarm blocks for the flexible senders; they
duplicate the values returned in registers 16-18.
| 6. | Registers 205-224 were not in this document but are in the 8xxx/74xx code, they need checking.
| 7. | These registers are Read-Only.
| 8. | This page is used in conjunction with page 153 and the registers should be in the same order as page 153 registers 1 to 64.
| 9. | Although the P100 does not have any unnamed alarms this is needed to read the functions of digital inputs A-E
| 10. | The 73xx MKI does not have registers 9-13
| SP-228 | Page 146
REV A
| 61xx MkII | family register allocation
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital input A function | 0 | 65535 | 16
| 1 | Digital input B function | 0 | 65535 | 16
| 2 | Digital input C function | 0 | 65535 | 16
| 3 | Digital input D function | 0 | 65535 | 16
| 4 | Digital input E function | 0 | 65535 | 16
| 5 | Digital input F function | 0 | 65535 | 16
| 6 | Flex Sender A Digital input function | 0 | 65535 | 16
| 7 | Flex Sender B Digital input function | 0 | 65535 | 16
| 8 | Flex Sender C Digital input function | 0 | 65535 | 16
| 9 | Flex Sender D Digital input function | 0 | 65535 | 16
| 10-15 | Reserved
| 16 | 2130 Expansion module 0 digital input A | 0 | 65535 | 16
| 17 | 2130 Expansion module 0 digital input B | 0 | 65535 | 16
| 18 | 2130 Expansion module 0 digital input C | 0 | 65535 | 16
| 19 | 2130 Expansion module 0 digital input D | 0 | 65535 | 16
| 20 | 2130 Expansion module 0 digital input E | 0 | 65535 | 16
| 21 | 2130 Expansion module 0 digital input F | 0 | 65535 | 16
| 22 | 2130 Expansion module 0 digital input G | 0 | 65535 | 16
| 23 | 2130 Expansion module 0 digital input H | 0 | 65535 | 16
| 24-31 | 2130 Expansion module 1 digital inputs A-H
| 32-95 | Reserved for 2130 expansion module 2-9 inputs A-H
| 96 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 97 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 98 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 99 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 100 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 101 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 102 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 103 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 104-111 | 2130 Expansion module 1 analogue inputs E-H
| 112-119 | 2130 Expansion module 2 analogue inputs E-H
| 120-127 | Reserved
| 128-175 | Reserved
| 176 | Flexible sender A input (low) | 0 | 65535 | 16
| 177 | Flexible sender A input (high) | 0 | 65535 | 16
| 178 | Flexible sender B input (low) | 0 | 65535 | 16
| 179 | Flexible sender B input (high) | 0 | 65535 | 16
| 180 | Flexible sender C input (low) | 0 | 65535 | 16
| 181 | Flexible sender C input (high) | 0 | 65535 | 16
| 182 | Flexible sender D input (low) | 0 | 65535 | 16
| 183 | Flexible sender D input (high) | 0 | 65535 | 16
| 184 | Maintenance alarm 1 | 0 | 65535 | 16
| 185 | Maintenance alarm 2 | 0 | 65535 | 16
| 186 | Maintenance alarm 3 | 0 | 65535 | 16
| 187 | Low Load | 0 | 65535 | 16
| 188-255 | Reserved
| SP-228 | Page 147
| REV | A
| 72xx/73xx | family
| register | allocation
| SP-228 | Page 148
REV A
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital input A function | 0 | 65535 | 16
| 1 | Digital input B function | 0 | 65535 | 16
| 2 | Digital input C function | 0 | 65535 | 16
| 3 | Digital input D function | 0 | 65535 | 16
| 4 | Digital input E function | 0 | 65535 | 16
| 5 | Digital input F function | 0 | 65535 | 16
| 6 | Digital input G function | 0 | 65535 | 16
| 7 | Digital input H function | 0 | 65535 | 16
| 8 | Flex Sensor A Digital input function | 0 | 65535 | 16
| 9 | Flex Sensor B Digital input function | 0 | 65535 | 16
| 10 | Flex Sensor C Digital input function | 0 | 65535 | 16
| 11 | Flex Sensor D Digital input function | 0 | 65535 | 16
| 12 | Flex Sensor E Digital input function | 0 | 65535 | 16
| 13 | Flex Sensor F Digital input function | 0 | 65535 | 16
| 14-15 | Reserved
| 16 | 2130 Expansion module 0 digital input A | 0 | 65535 | 16
| 17 | 2130 Expansion module 0 digital input B | 0 | 65535 | 16
| 18 | 2130 Expansion module 0 digital input C | 0 | 65535 | 16
| 19 | 2130 Expansion module 0 digital input D | 0 | 65535 | 16
| 20 | 2130 Expansion module 0 digital input E | 0 | 65535 | 16
| 21 | 2130 Expansion module 0 digital input F | 0 | 65535 | 16
| 22 | 2130 Expansion module 0 digital input G | 0 | 65535 | 16
| 23 | 2130 Expansion module 0 digital input H | 0 | 65535 | 16
| 24-31 | 2130 Expansion module 1 digital inputs A-H
| 32-39 | 2130 Expansion module 2 digital inputs A-H
| 40-47 | 2130 Expansion module 3 digital inputs A-H
| 48-95 | Reserved for 2130 expansion module 4-9 inputs A-H
| 96 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 97 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 98 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 99 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 100 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 101 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 102 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 103 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 104-111 | 2130 Expansion module 1 analogue inputs E-H
| 112-119 | 2130 Expansion module 2 analogue inputs E-H
| 120-127 | 2130 Expansion module 3 analogue inputs E-H
| 128-175 | 2130 Expansion module 4-9 analogue inputs E-H
| 176 | Internal flexible sender A input (low) | 0 | 65535 | 16
| 177 | Internal flexible sender A input (high) | 0 | 65535 | 16
| 178 | Maintenance alarm 1 | 0 | 65535 | 16
| 179 | Maintenance alarm 2 | 0 | 65535 | 16
| 180 | Maintenance alarm 3 | 0 | 65535 | 16
| 181 | PLC function 1 | 0 | 65535 | 16
| 182 | PLC function 2 | 0 | 65535 | 16
| 183 | PLC function 3 | 0 | 65535 | 16
| 184 | PLC function 4 | 0 | 65535 | 16
| 185 | PLC function 5 | 0 | 65535 | 16
| 186 | PLC function 6 | 0 | 65535 | 16
| 187 | PLC function 7 | 0 | 65535 | 16
| 188 | PLC function 8 | 0 | 65535 | 16
| 189 | PLC function 9 | 0 | 65535 | 16
| 190 | PLC function 10 | 0 | 65535 | 16
| 191 | PLC function 11 | 0 | 65535 | 16
| 192 | PLC function 12 | 0 | 65535 | 16
| 193 | PLC function 13 | 0 | 65535 | 16
| 194 | PLC function 14 | 0 | 65535 | 16
| 195 | PLC function 15 | 0 | 65535 | 16
| SP-228 | Page 149
| REV | A
| 196 | PLC function 16 | 0 | 65535 | 16
| 197 | PLC function 17 | 0 | 65535 | 16
| 72xx/73xx | family register allocation continued
| 198 | PLC function 18 | 0 | 65535 | 16
| 199 | PLC function 19 | 0 | 65535 | 16
| 200 | PLC function 20 | 0 | 65535 | 16
| 201 | Internal flexible sender A input Open circuit | 0 | 65535 | 16
| 202 | Internal flexible sender B input (low) | 0 | 65535 | 16
| 203 | Internal flexible sender B input (high) | 0 | 65535 | 16
| 204 | Internal flexible sender B input Open circuit | 0 | 65535 | 16
| 205 | Internal flexible sender C input (low) | 0 | 65535 | 16
| 206 | Internal flexible sender C input (high) | 0 | 65535 | 16
| 207 | Internal flexible sender C input Open circuit | 0 | 65535 | 16
| 208 | Internal flexible sender D input (low) | 0 | 65535 | 16
| 209 | Internal flexible sender D input (high) | 0 | 65535 | 16
| 210 | Internal flexible sender D input Open circuit | 0 | 65535 | 16
| 211 | Internal flexible sender E input (low) | 0 | 65535 | 16
| 212 | Internal flexible sender E input (high) | 0 | 65535 | 16
| 213 | Internal flexible sender E input Open circuit | 0 | 65535 | 16
| 214 | Internal flexible sender F input (low) | 0 | 65535 | 16
| 215 | Internal flexible sender F input (high) | 0 | 65535 | 16
| 216 | Internal flexible sender F input Open circuit | 0 | 65535 | 16
| 217-219 | Unimplemented | 65535 | 65535 | 10
| 220 | 2133 Expansion module 0 analogue input A (low) | 0 | 65535 | 16
| 221 | 2133 Expansion module 0 analogue input A (high) | 0 | 65535 | 16
| 222 | 2133 Expansion module 0 analogue input B (low) | 0 | 65535 | 16
| 223 | 2133 Expansion module 0 analogue input B (high) | 0 | 65535 | 16
| 224 | 2133 Expansion module 0 analogue input C (low) | 0 | 65535 | 16
| 225 | 2133 Expansion module 0 analogue input C (high) | 0 | 65535 | 16
| 226 | 2133 Expansion module 0 analogue input D (low) | 0 | 65535 | 16
| 227 | 2133 Expansion module 0 analogue input D (high) | 0 | 65535 | 16
| 228 | 2133 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 229 | 2133 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 230 | 2133 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 231 | 2133 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 232 | 2133 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 233 | 2133 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 234 | 2133 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 235 | 2133 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 236-251 | 2133 Expansion module 1 analogue input A-H | 0 | 65535 | 16
| 252-255 | 2133 Expansion module 2 analogue input A-B | 0 | 65535 | 16
| SP-228 | Page | 150
REV A
| 8xxx MKI | / | 74xx MKI family register allocation
| Register | Name
| Min | value
| Max value | Bits/
sign
offset
| 0 | Digital input A function | 0 | 65535 | 16
| 1 | Digital input B function | 0 | 65535 | 16
| 2 | Digital input C function | 0 | 65535 | 16
| 3 | Digital input D function | 0 | 65535 | 16
| 4 | Digital input E function | 0 | 65535 | 16
| 5 | Digital input F function | 0 | 65535 | 16
| 6 | Digital input G function | 0 | 65535 | 16
| 7 | Digital input H function | 0 | 65535 | 16
| 8 | Digital input I function | 0 | 65535 | 16
| 9 | Digital input J function | 0 | 65535 | 16
| 10 | Digital input K function | 0 | 65535 | 16
| 11 | Digital input L function | 0 | 65535 | 16
| 12 | Digital input M function | 0 | 65535 | 16
| 13 | Digital input N function | 0 | 65535 | 16
| 14 | Digital input O function | 0 | 65535 | 16
| 15 | Digital input P function | 0 | 65535 | 16
| 16 | Digital input Q function | 0 | 65535 | 16
| 17 | Digital input R function | 0 | 65535 | 16
| 18 | Digital input S function | 0 | 65535 | 16
| 19 | Digital input T function | 0 | 65535 | 16
| 20 | Digital input U function | 0 | 65535 | 16
| 21 | Digital input V function | 0 | 65535 | 16
| 22 | Digital input W function | 0 | 65535 | 16
| 23 | Digital input X function | 0 | 65535 | 16
| 24 | Digital input Y function | 0 | 65535 | 16
| 25 | Digital input Z function | 0 | 65535 | 16
| 26 | Digital input AA function | 0 | 65535 | 16
| 27 | Digital input AB function | 0 | 65535 | 16
| 28 | Digital input AC function | 0 | 65535 | 16
| 29 | Digital input AD function | 0 | 65535 | 16
| 30 | Digital input AE function | 0 | 65535 | 16
| 31 | Digital input AF function | 0 | 65535 | 16
| 32 | 2130 Expansion module 0
| digital | input A function | 0 | 65535 | 16
| 33 | 2130 Expansion module 0
| digital | input B function | 0 | 65535 | 16
| 34 | 2130 Expansion module 0
| digital | input C function | 0 | 65535 | 16
| 35 | 2130 Expansion module 0
| digital | input D function | 0 | 65535 | 16
| 36 | 2130 Expansion module 0
| digital | input E function | 0 | 65535 | 16
| 37 | 2130 Expansion module 0
| digital | input F function | 0 | 65535 | 16
| 38 | 2130 Expansion module 0
| digital | input G function | 0 | 65535 | 16
| 39 | 2130 Expansion module 0
| digital | input H function | 0 | 65535 | 16
| 40-47 | 2130 Expansion module 1
| digital | inputs A-H functions
| 48-55 | 2130 Expansion module 2
| digital | inputs A-H functions
| 56-63 | 2130 Expansion module 3
| digital | inputs A-H functions
| SP-228 | Page 151
| REV | A
| 8xxx / 74xx | MKI family register allocation continued
| 64 | 2131 Expansion module 0 digital input A function | 0 | 65535 | 16
| 65 | 2131 Expansion module 0 digital input B function | 0 | 65535 | 16
| 66 | 2131 Expansion module 0 digital input C function | 0 | 65535 | 16
| 67 | 2131 Expansion module 0 digital input D function | 0 | 65535 | 16
| 68 | 2131 Expansion module 0 digital input E function | 0 | 65535 | 16
| 69 | 2131 Expansion module 0 digital input F function | 0 | 65535 | 16
| 70 | 2131 Expansion module 0 digital input G function | 0 | 65535 | 16
| 71 | 2131 Expansion module 0 digital input H function | 0 | 65535 | 16
| 72 | 2131 Expansion module 0 digital input I function | 0 | 65535 | 16
| 73 | 2131 Expansion module 0 digital input J function | 0 | 65535 | 16
| 74-83 | 2131 Expansion module 1 digital inputs A-J functions
| 84-93 | 2131 Expansion module 2 digital inputs A-J functions
| 94-103 | 2131 Expansion module 3 digital inputs A-J functions
| 104-111 | Reserved
| 112 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 113 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 114 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 115 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 116 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 117 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 118 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 119 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 120-127 | 2130 Expansion module 1 analogue inputs E-H
| 128-135 | 2130 Expansion module 2 analogue inputs E-H
| 136-143 | 2130 Expansion module 3 analogue inputs E-H
| 144-159 | Reserved for 2130 Expansion module 4-9 analogue
inputs E-H
| 112-159 | Unimplemented (not used by PC)
| 160-191 | Unimplemented
| 192 | Internal flexible sender 1 input (low) | 0 | 65535 | 16
| 193 | Internal flexible sender 1 input (high) | 0 | 65535 | 16
| 194 | Internal flexible sender 2 input (low) | 0 | 65535 | 16
| 195 | Internal flexible sender 2 input (high) | 0 | 65535 | 16
| 196 | Internal flexible sender 3 input (low) | 0 | 65535 | 16
| 197 | Internal flexible sender 3 input (high) | 0 | 65535 | 16
| 198 | Internal flexible sender 4 input (low) | 0 | 65535 | 16
| 199 | Internal flexible sender 4 input (high) | 0 | 65535 | 16
| 200 | Internal flexible sender 5 input (low) | 0 | 65535 | 16
| 201 | Internal flexible sender 5 input (high) | 0 | 65535 | 16
| 202 | Engine Maintenance alarm 1 function | 0 | 65535 | 16
| 203 | Engine Maintenance alarm 2 function | 0 | 65535 | 16
| 204 | Engine Maintenance alarm 3 function | 0 | 65535 | 16
| 205 | PLC function 1 | 0 | 65535 | 16
| 206 | PLC function 2 | 0 | 65535 | 16
| 207 | PLC function 3 | 0 | 65535 | 16
| 208 | PLC function 4 | 0 | 65535 | 16
| 209 | PLC function 5 | 0 | 65535 | 16
| 210 | PLC function 6 | 0 | 65535 | 16
| 211 | PLC function 7 | 0 | 65535 | 16
| 212 | PLC function 8 | 0 | 65535 | 16
| 213 | PLC function 9 | 0 | 65535 | 16
| 214 | PLC function 10 | 0 | 65535 | 16
| 215 | PLC function 11 | 0 | 65535 | 16
| 216 | PLC function 12 | 0 | 65535 | 16
| 217 | PLC function 13 | 0 | 65535 | 16
| 218 | PLC function 14 | 0 | 65535 | 16
| 219 | PLC function 15 | 0 | 65535 | 16
| 220 | PLC function 16 | 0 | 65535 | 16
| 221 | PLC function 17 | 0 | 65535 | 16
| SP-228 | Page | 152
REV A
| 8xxx/74xx MKI family register | allocation
continued
| 222 | PLC function 18 | 0 | 65535 | 16
| 223 | PLC function 19 | 0 | 65535 | 16
| 224 | PLC function 20 | 0 | 65535 | 16
| 225 | Low kW Load | 0 | 65535 | 16
| 226 | Under Loaded | 0 | 65535 | 16
| 227-255 | Reserved
| SP-228 | Page 153
REV A
| 86xx MKII | family register allocation
| Register | Name
| Min | value
| Max value | Bits/
sign
offset
| 0 | Digital input A function | 0 | 65535 | 16
| 1 | Digital input B function | 0 | 65535 | 16
| 2 | Digital input C function | 0 | 65535 | 16
| 3 | Digital input D function | 0 | 65535 | 16
| 4 | Digital input E function | 0 | 65535 | 16
| 5 | Digital input F function | 0 | 65535 | 16
| 6 | Digital input G function | 0 | 65535 | 16
| 7 | Digital input H function | 0 | 65535 | 16
| 8 | Digital input I function | 0 | 65535 | 16
| 9 | Digital input J function | 0 | 65535 | 16
| 10 | Digital input K function | 0 | 65535 | 16
| 11 | Digital input L function | 0 | 65535 | 16
| 12-15 | Unimplemented digital input function | 16
| 16 | Flex Sender A Digital input function | 0 | 65535 | 16
| 17 | Flex Sender B Digital input function | 0 | 65535 | 16
| 18 | Flex Sender C Digital input function | 0 | 65535 | 16
| 19 | Flex Sender D Digital input function | 0 | 65535 | 16
| 20-31 | Unimplemented digital input function | 16
| 32 | 2130 Expansion module 0 digital input A function | 0 | 65535 | 16
| 33 | 2130 Expansion module 0 digital input B function | 0 | 65535 | 16
| 34 | 2130 Expansion module 0 digital input C function | 0 | 65535 | 16
| 35 | 2130 Expansion module 0 digital input D function | 0 | 65535 | 16
| 36 | 2130 Expansion module 0 digital input E function | 0 | 65535 | 16
| 37 | 2130 Expansion module 0 digital input F function | 0 | 65535 | 16
| 38 | 2130 Expansion module 0 digital input G function | 0 | 65535 | 16
| 39 | 2130 Expansion module 0 digital input H function | 0 | 65535 | 16
| 40-47 | 2130 Expansion module 1 digital inputs A-H functions
| 48-55 | 2130 Expansion module 2 digital inputs A-H functions
| 56-63 | 2130 Expansion module 3 digital inputs A-H functions
| SP-228 | Page 154
| REV | A
| 86xx MKII | family register allocation continued
| 64 | 2131 Expansion module 0 digital input A function | 0 | 65535 | 16
| 65 | 2131 Expansion module 0 digital input B function | 0 | 65535 | 16
| 66 | 2131 Expansion module 0 digital input C function | 0 | 65535 | 16
| 67 | 2131 Expansion module 0 digital input D function | 0 | 65535 | 16
| 68 | 2131 Expansion module 0 digital input E function | 0 | 65535 | 16
| 69 | 2131 Expansion module 0 digital input F function | 0 | 65535 | 16
| 70 | 2131 Expansion module 0 digital input G function | 0 | 65535 | 16
| 71 | 2131 Expansion module 0 digital input H function | 0 | 65535 | 16
| 72 | 2131 Expansion module 0 digital input I function | 0 | 65535 | 16
| 73 | 2131 Expansion module 0 digital input J function | 0 | 65535 | 16
| 74-83 | 2131 Expansion module 1 digital inputs A-J functions
| 84-93 | 2131 Expansion module 2 digital inputs A-J functions
| 94-103 | 2131 Expansion module 3 digital inputs A-J functions
| 104-111 | Reserved
| 112 | 2130 Expansion module 0 analogue input E (low) function | 0 | 65535 | 16
| 113 | 2130 Expansion module 0 analogue input E (high) function | 0 | 65535 | 16
| 114 | 2130 Expansion module 0 analogue input F (low) function | 0 | 65535 | 16
| 115 | 2130 Expansion module 0 analogue input F (high) function | 0 | 65535 | 16
| 116 | 2130 Expansion module 0 analogue input G (low) function | 0 | 65535 | 16
| 117 | 2130 Expansion module 0 analogue input G (high) function | 0 | 65535 | 16
| 118 | 2130 Expansion module 0 analogue input H (low) function | 0 | 65535 | 16
| 119 | 2130 Expansion module 0 analogue input H (high) function | 0 | 65535 | 16
| 120-127 | 2130 Expansion module 1 analogue inputs E-H function
| 128-135 | 2130 Expansion module 2 analogue inputs E-H function
| 136-143 | 2130 Expansion module 3 analogue inputs E-H function
| 144-191 | Reserved for 2130 Expansion module 4-9 analogue inputs E-H
functions
| 192 | Internal flexible sender 1 input (low) function | 0 | 65535 | 16
| 193 | Internal flexible sender 1 input (high) function | 0 | 65535 | 16
| 194 | Internal flexible sender 2 input (low) function | 0 | 65535 | 16
| 195 | Internal flexible sender 2 input (high) function | 0 | 65535 | 16
| 196 | Internal flexible sender 3 input (low) function | 0 | 65535 | 16
| 197 | Internal flexible sender 3 input (high) function | 0 | 65535 | 16
| 198 | Internal flexible sender 4 input (low) function | 0 | 65535 | 16
| 199 | Internal flexible sender 4 input (high) function | 0 | 65535 | 16
| 200-201 | Unimplemented Internal flexible sender | 16
| 202 | Engine Maintenance alarm 1 function | 0 | 65535 | 16
| 203 | Engine Maintenance alarm 2 function | 0 | 65535 | 16
| 204 | Engine Maintenance alarm 3 function | 0 | 65535 | 16
| 205 | PLC function 1 | 0 | 65535 | 16
| 206 | PLC function 2 | 0 | 65535 | 16
| 207 | PLC function 3 | 0 | 65535 | 16
| 208 | PLC function 4 | 0 | 65535 | 16
| 209 | PLC function 5 | 0 | 65535 | 16
| 210 | PLC function 6 | 0 | 65535 | 16
| 211 | PLC function 7 | 0 | 65535 | 16
| 212 | PLC function 8 | 0 | 65535 | 16
| 213 | PLC function 9 | 0 | 65535 | 16
| 214 | PLC function 10 | 0 | 65535 | 16
| 215 | PLC function 11 | 0 | 65535 | 16
| 216 | PLC function 12 | 0 | 65535 | 16
| 217 | PLC function 13 | 0 | 65535 | 16
| 218 | PLC function 14 | 0 | 65535 | 16
| 219 | PLC function 15 | 0 | 65535 | 16
| 220 | PLC function 16 | 0 | 65535 | 16
| 221 | PLC function 17 | 0 | 65535 | 16
| SP-228 | Page 155
REV A
| 86xx MKII | family register allocation continued
| 222 | PLC function 18 | 0 | 65535 | 16
| 223 | PLC function 19 | 0 | 65535 | 16
| 224 | PLC function 20 | 0 | 65535 | 16
| 225 | Low kW Load alarm function | 0 | 65535 | 16
| 226 | Unimplemented | 16
| 227-251 | Reserved
| 252 | 2131 Expansion module 0 analogue input
| A | (low) function | 0 | 65535 | 16
| 253 | 2131 Expansion module 0 analogue input
| A | (high) function | 0 | 65535 | 16
| 254 | 2131 Expansion module 0 analogue input
| B | (low) function | 0 | 65535 | 16
| 255 | 2131 Expansion module 0 analogue input
| B | (high) function | 0 | 65535 | 16
| SP-228 | Page 156
REV A
| 74xx MKII | family register allocation
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital input A function | 0 | 65535 | 16
| 1 | Digital input B function | 0 | 65535 | 16
| 2 | Digital input C function | 0 | 65535 | 16
| 3 | Digital input D function | 0 | 65535 | 16
| 4 | Digital input E function | 0 | 65535 | 16
| 5 | Digital input F function | 0 | 65535 | 16
| 6 | Digital input G function | 0 | 65535 | 16
| 7 | Digital input H function | 0 | 65535 | 16
| 8 | Flex Sensor A Digital input function | 0 | 65535 | 16
| 9 | Flex Sensor B Digital input function | 0 | 65535 | 16
| 10 | Flex Sensor C Digital input function | 0 | 65535 | 16
| 11 | Flex Sensor D Digital input function | 0 | 65535 | 16
| 12 | Flex Sensor E Digital input function | 0 | 65535 | 16
| 13 | Flex Sensor F Digital input function | 0 | 65535 | 16
| 14 | Flex Sensor G Digital input function | 0 | 65535 | 16
| 15 | Flex Sensor H Digital input function | 0 | 65535 | 16
| 16 | 2130 Expansion module 0 digital input A | 0 | 65535 | 16
| 17 | 2130 Expansion module 0 digital input B | 0 | 65535 | 16
| 18 | 2130 Expansion module 0 digital input C | 0 | 65535 | 16
| 19 | 2130 Expansion module 0 digital input D | 0 | 65535 | 16
| 20 | 2130 Expansion module 0 digital input E | 0 | 65535 | 16
| 21 | 2130 Expansion module 0 digital input F | 0 | 65535 | 16
| 22 | 2130 Expansion module 0 digital input G | 0 | 65535 | 16
| 23 | 2130 Expansion module 0 digital input H | 0 | 65535 | 16
| 24-31 | 2130 Expansion module 1 digital inputs A-H
| 32-39 | 2130 Expansion module 2 digital inputs A-H
| 40-47 | 2130 Expansion module 3 digital inputs A-H
| 48-95 | Reserved for 2130 expansion module 4-9 inputs A-H
| 96 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 97 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 98 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 99 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 100 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 101 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 102 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 103 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 104-111 | 2130 Expansion module 1 analogue inputs E-H
| 112-119 | 2130 Expansion module 2 analogue inputs E-H
| 120-127 | 2130 Expansion module 3 analogue inputs E-H
| 128-175 | 2130 Expansion module 4-9 analogue inputs E-H
| 176 | Internal flexible sender A input (low) | 0 | 65535 | 16
| 177 | Internal flexible sender A input (high) | 0 | 65535 | 16
| 178 | Maintenance alarm 1 | 0 | 65535 | 16
| 179 | Maintenance alarm 2 | 0 | 65535 | 16
| 180 | Maintenance alarm 3 | 0 | 65535 | 16
| 181 | PLC function 1 | 0 | 65535 | 16
| 182 | PLC function 2 | 0 | 65535 | 16
| 183 | PLC function 3 | 0 | 65535 | 16
| 184 | PLC function 4 | 0 | 65535 | 16
| 74xx MKII | family register allocation continued
| SP-228 | Page 157
| REV | A
| 185 | PLC
| function | 5 | 0 | 65535 | 16
| 186 | PLC
| function | 6 | 0 | 65535 | 16
| 187 | PLC
| function | 7 | 0 | 65535 | 16
| 188 | PLC
| function | 8 | 0 | 65535 | 16
| 189 | PLC
| function | 9 | 0 | 65535 | 16
| 190 | PLC
| function | 10 | 0 | 65535 | 16
| 191 | PLC
| function | 11 | 0 | 65535 | 16
| 192 | PLC
| function | 12 | 0 | 65535 | 16
| 193 | PLC
| function | 13 | 0 | 65535 | 16
| 194 | PLC
| function | 14 | 0 | 65535 | 16
| 195 | PLC
| function | 15 | 0 | 65535 | 16
| 196 | PLC
| function | 16 | 0 | 65535 | 16
| 197 | PLC
| function | 17 | 0 | 65535 | 16
| 198 | PLC function 18 | 0 | 65535 | 16
| 199 | PLC function 19 | 0 | 65535 | 16
| 200 | PLC function 20 | 0 | 65535 | 16
| 201 | Internal flexible sender A input Open circuit | 0 | 65535 | 16
| 202 | Internal flexible sender B input (low) | 0 | 65535 | 16
| 203 | Internal flexible sender B input (high) | 0 | 65535 | 16
| 204 | Internal flexible sender B input Open circuit | 0 | 65535 | 16
| 205 | Internal flexible sender C input (low) | 0 | 65535 | 16
| 206 | Internal flexible sender C input (high) | 0 | 65535 | 16
| 207 | Internal flexible sender C input Open circuit | 0 | 65535 | 16
| 208 | Internal flexible sender D input (low) | 0 | 65535 | 16
| 209 | Internal flexible sender D input (high) | 0 | 65535 | 16
| 210 | Internal flexible sender D input Open circuit | 0 | 65535 | 16
| 211 | Internal flexible sender E input (low) | 0 | 65535 | 16
| 212 | Internal flexible sender E input (high) | 0 | 65535 | 16
| 213 | Internal flexible sender E input Open circuit | 0 | 65535 | 16
| 214 | Internal flexible sender F input (low) | 0 | 65535 | 16
| 215 | Internal flexible sender F input (high) | 0 | 65535 | 16
| 216 | Internal flexible sender F input Open circuit | 0 | 65535 | 16
| 217-219 | Reserved
| 220 | 2133 Expansion module 0 analogue input A (low) | 0 | 65535 | 16
| 221 | 2133 Expansion module 0 analogue input A (high) | 0 | 65535 | 16
| 222 | 2133 Expansion module 0 analogue input B (low) | 0 | 65535 | 16
| 223 | 2133 Expansion module 0 analogue input B (high) | 0 | 65535 | 16
| 224 | 2133 Expansion module 0 analogue input C (low) | 0 | 65535 | 16
| 225 | 2133 Expansion module 0 analogue input C (high) | 0 | 65535 | 16
| 226 | 2133 Expansion module 0 analogue input D (low) | 0 | 65535 | 16
| 227 | 2133 Expansion module 0 analogue input D (high) | 0 | 65535 | 16
| 228 | 2133 Expansion module 0 analogue input E (low) | 0 | 65535 | 16
| 229 | 2133 Expansion module 0 analogue input E (high) | 0 | 65535 | 16
| 230 | 2133 Expansion module 0 analogue input F (low) | 0 | 65535 | 16
| 231 | 2133 Expansion module 0 analogue input F (high) | 0 | 65535 | 16
| 232 | 2133 Expansion module 0 analogue input G (low) | 0 | 65535 | 16
| 233 | 2133 Expansion module 0 analogue input G (high) | 0 | 65535 | 16
| 234 | 2133 Expansion module 0 analogue input H (low) | 0 | 65535 | 16
| 235 | 2133 Expansion module 0 analogue input H (high) | 0 | 65535 | 16
| 236-251 | 2133 Expansion module 1 analogue input A-H | 0 | 65535 | 16
| 252 | 2133 Expansion module 2 analogue input A (low) | 0 | 65535 | 16
| 253 | 2133 Expansion module 2 analogue input A (high) | 0 | 65535 | 16
| 254 | 2133 Expansion module 2 analogue input B (low) | 0 | 65535 | 16
| 255 | 2133 Expansion module 2 analogue input B (high) | 0 | 65535 | 16
| SP-228 | Page | 158
REV A
3xx family register allocation
| 1. | The 335 module supports expansion units (2130, 2157 and 2548)
| and PLC | facilities.
| 2. | Unimplemented registers within a family/module are shaded
| Register | Name
| Min | Max
| Bits/ | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | sign | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 0 | Digital input A function | 0 | 65535 | 16
|  | 
|  | 
|  | 
| 1 | Digital input B function | 0 | 65535 | 16
|  | 
|  | 
|  | 
| 2 | Digital input C function | 0 | 65535 | 16
|  | 
|  | 

| 3 | Digital input D function | 0 | 65535 | 16
|  | 
|  | 

| 4 | Digital input E function | 0 | 65535 | 16
|  | 
|  | 
| 5 | Digital input F function | 0 | 65535 | 16
|  | 
|  | 
| 6 | Digital input G function | 0 | 65535 | 16
|  | 
|  | 
| 7 | Digital input H function | 0 | 65535 | 16
|  | 
|  | 
| 8 | Digital input I function | 0 | 65535 | 16
|  | 
|  | 
| 9 | Digital input J function | 0 | 65535 | 16
|  | 
|  | 
| 10 | Digital input K function | 0 | 65535 | 16
|  | 
|  | 
| 11 | Digital input L function | 0 | 65535 | 16

| 12-15 | Unimplemented (reserved for future digital inputs)
| 16 | 2130 Expansion module 0 digital input A function | 0 | 65535 | 16

| 17 | 2130 Expansion module 0 digital input B function | 0 | 65535 | 16

| 18 | 2130 Expansion module 0 digital input C function | 0 | 65535 | 16

| 19 | 2130 Expansion module 0 digital input D function | 0 | 65535 | 16

| 20 | 2130 Expansion module 0 digital input E function | 0 | 65535 | 16

| 21 | 2130 Expansion module 0 digital input F function | 0 | 65535 | 16

| 22 | 2130 Expansion module 0 digital input G function | 0 | 65535 | 16

| 23 | 2130 Expansion module 0 digital input H function | 0 | 65535 | 16

| 24-31 | 2130 Expansion module 1 digital inputs A-H functions | 0 | 65535 | 16

| 32-39 | Reserved for 2130 Expansion module 2 digital inputs
| 40-47 | Reserved for 2130 Expansion module 3 digital inputs
| 48-95 | Reserved for 2130 expansion module 4-9 inputs A-H
| 96 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16

| 97 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16

| 98 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16

| 99 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16

| 100 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16

| 101 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16

| 102 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16

| 103 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16

| 104-111 | 2130 Expansion module 1 analogue inputs E-H | 0 | 65535 | 16

| 112-119 | Reserved for 2130 Expansion module 2 analogue inputs
| 120-127 | Reserved for 2130 Expansion module 3 analogue inputs
| 128-175 | Reserved for 2130 Expansion module 4-9 analogue
inputs
| SP-228 | Page 159
REV A
| 3xx family | register allocation continued
| Register | Name
| Min | Max
| Bits/ | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | sign | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 176 | PLC function | 1 | 0 | 65535 | 16

| 177 | PLC function | 2 | 0 | 65535 | 16

| 178 | PLC function | 3 | 0 | 65535 | 16

| 179 | PLC function | 4 | 0 | 65535 | 16

| 180 | PLC function | 5 | 0 | 65535 | 16

| 181 | PLC function | 6 | 0 | 65535 | 16

| 182 | PLC function | 7 | 0 | 65535 | 16

| 183 | PLC function | 8 | 0 | 65535 | 16

| 184 | PLC function | 9 | 0 | 65535 | 16

| 185 | PLC function | 10 | 0 | 65535 | 16

| 186 | PLC function | 11 | 0 | 65535 | 16

| 187 | PLC function | 12 | 0 | 65535 | 16

| 188 | PLC function | 13 | 0 | 65535 | 16

| 189 | PLC function | 14 | 0 | 65535 | 16

| 190 | PLC function | 15 | 0 | 65535 | 16

| 191 | PLC function | 16 | 0 | 65535 | 16

| 192 | PLC function | 17 | 0 | 65535 | 16

| 193 | PLC function | 18 | 0 | 65535 | 16

| 194 | PLC function | 19 | 0 | 65535 | 16

| 195 | PLC function | 20 | 0 | 65535 | 16

| 196-255 | Reserved
| SP-228 | Page 160
REV A
| Exxx Page | 160 register allocation
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 0 | Digital input A function | 0 | 65535 | 16

| 1 | Digital input B function | 0 | 65535 | 16

| 2 | Digital input C function | 0 | 65535 | 16

| 3 | Digital input D function | 0 | 65535 | 16

| 4 | Digital input E function | 0 | 65535 | 16

| 5 | Digital input F function | 0 | 65535 | 16

| 6 | Digital input G function | 0 | 65535 | 16

| 7 | Digital input H function | 0 | 65535 | 16

| 8 | Digital input I function | 0 | 65535 | 16

| 9 | Digital input J function | 0 | 65535 | 16

| 10 | Digital input K function | 0 | 65535 | 16

| 11 | Digital input L function | 0 | 65535 | 16

| 12 | Digital input M function | 0 | 65535 | 16

| 13 | Digital input N function | 0 | 65535 | 16

| 14 | Digital input O function | 0 | 65535 | 16

| 15 | Digital input P function | 0 | 65535 | 16

| 16 | Flexible Sensor Digital input A function | 0 | 65535 | 16

| 17 | Flexible Sensor Digital input B function | 0 | 65535 | 16

| 18 | Flexible Sensor Digital input C function | 0 | 65535 | 16

| 19 | Flexible Sensor Digital input D function | 0 | 65535 | 16

| 20 | Flexible Sensor Digital input E function | 0 | 65535 | 16

| 21 | Flexible Sensor Digital input F function | 0 | 65535 | 16

| 22 | Flexible Sensor Digital input G function | 0 | 65535 | 16

| 23 | Flexible Sensor Digital input H function | 0 | 65535 | 16

| 24 | Flexible Sensor Digital input I function | 0 | 65535 | 16

| 25 | Flexible Sensor Digital input J function | 0 | 65535 | 16

| 26 | Flexible Sensor Digital input K function | 0 | 65535 | 16

| 27 | Flexible Sensor Digital input L function | 0 | 65535 | 16

| 28-31 | Reserved | 0 | 65535 | 16
| 32 | 2130 Expansion module 0 digital input A function | 0 | 65535 | 16

| 33 | 2130 Expansion module 0 digital input B function | 0 | 65535 | 16

| 34 | 2130 Expansion module 0 digital input C function | 0 | 65535 | 16

| 35 | 2130 Expansion module 0 digital input D function | 0 | 65535 | 16

| 36 | 2130 Expansion module 0 digital input E function | 0 | 65535 | 16

| 37 | 2130 Expansion module 0 digital input F function | 0 | 65535 | 16

| 38 | 2130 Expansion module 0 digital input G function | 0 | 65535 | 16

| 39 | 2130 Expansion module 0 digital input H function | 0 | 65535 | 16

| 40-47 | 2130 Expansion module 1 digital inputs A-H functions

| 48-55 | 2130 Expansion module 2 digital inputs A-H functions

| 56-63 | 2130 Expansion module 3 digital inputs A-H functions

| 64 | 2131 Expansion module 0 digital input A function | 0 | 65535 | 16

| 65 | 2131 Expansion module 0 digital input B function | 0 | 65535 | 16

| 66 | 2131 Expansion module 0 digital input C function | 0 | 65535 | 16

| 67 | 2131 Expansion module 0 digital input D function | 0 | 65535 | 16

| 68 | 2131 Expansion module 0 digital input E function | 0 | 65535 | 16

| 69 | 2131 Expansion module 0 digital input F function | 0 | 65535 | 16

| 70 | 2131 Expansion module 0 digital input G function | 0 | 65535 | 16

| 71 | 2131 Expansion module 0 digital input H function | 0 | 65535 | 16

| 72 | 2131 Expansion module 0 digital input I function | 0 | 65535 | 16

| 73 | 2131 Expansion module 0 digital input J function | 0 | 65535 | 16

| 74-83 | 2131 Expansion module 1 digital inputs A-J functions

| 84-93 | 2131 Expansion module 2 digital inputs A-J functions

| 94-103 | 2131 Expansion module 3 digital inputs A-J functions

| 104-111 | Reserved
| 112 | 2130 Expansion module 0 analogue input E (low) | 0 | 65535 | 16

| SP-228 | Page 161
REV A
| Exxx Page | 160 register allocation
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 113 | 2130 Expansion module 0 analogue input E (high) | 0 | 65535 | 16

| 114 | 2130 Expansion module 0 analogue input F (low) | 0 | 65535 | 16

| 115 | 2130 Expansion module 0 analogue input F (high) | 0 | 65535 | 16

| 116 | 2130 Expansion module 0 analogue input G (low) | 0 | 65535 | 16

| 117 | 2130 Expansion module 0 analogue input G (high) | 0 | 65535 | 16

| 118 | 2130 Expansion module 0 analogue input H (low) | 0 | 65535 | 16

| 119 | 2130 Expansion module 0 analogue input H (high) | 0 | 65535 | 16

| 120-127 | 2130 Expansion module 1 analogue inputs E-H

| 128-135 | 2130 Expansion module 2 analogue inputs E-H

| 136-143 | 2130 Expansion module 3 analogue inputs E-H

| 144-151 | Unimplemented
| 152 | Internal flexible Sensor A input (low) | 0 | 65535 | 16

| 153 | Internal flexible Sensor A input (high) | 0 | 65535 | 16

| 154 | Internal flexible Sensor B input (low) | 0 | 65535 | 16

| 155 | Internal flexible Sensor B input (high) | 0 | 65535 | 16

| 156 | Internal flexible Sensor C input (low) | 0 | 65535 | 16

| 157 | Internal flexible Sensor C input (high) | 0 | 65535 | 16

| 158 | Internal flexible Sensor D input (low) | 0 | 65535 | 16

| 159 | Internal flexible Sensor D input (high) | 0 | 65535 | 16

| 160 | Internal flexible Sensor E input (low) | 0 | 65535 | 16

| 161 | Internal flexible Sensor E input (high) | 0 | 65535 | 16

| 162 | Internal flexible Sensor F input (low) | 0 | 65535 | 16

| 163 | Internal flexible Sensor F input (high) | 0 | 65535 | 16

| 164 | Internal flexible Sensor G input (low) | 0 | 65535 | 16

| 165 | Internal flexible Sensor G input (high) | 0 | 65535 | 16

| 166 | Internal flexible Sensor H input (low) | 0 | 65535 | 16

| 167 | Internal flexible Sensor H input (high) | 0 | 65535 | 16

| 168 | Internal flexible Sensor I input (low) | 0 | 65535 | 16

| 169 | Internal flexible Sensor I input (high) | 0 | 65535 | 16

| 170 | Internal flexible Sensor J input (low) | 0 | 65535 | 16

| 171 | Internal flexible Sensor J input (high) | 0 | 65535 | 16

| 172 | Internal flexible Sensor K input (low) | 0 | 65535 | 16

| 173 | Internal flexible Sensor K input (high) | 0 | 65535 | 16

| 174 | Internal flexible Sensor L input (low) | 0 | 65535 | 16

| 175 | Internal flexible Sensor L input (high) | 0 | 65535 | 16

| 176 | Engine Maintenance alarm 1 function | 0 | 65535 | 16

| 177 | Engine Maintenance alarm 2 function | 0 | 65535 | 16

| 178 | Engine Maintenance alarm 3 function | 0 | 65535 | 16

| 179 | Unimplemented
| 180 | PLC function 1 | 0 | 65535 | 16

| 181 | PLC function 2 | 0 | 65535 | 16

| 182 | PLC function 3 | 0 | 65535 | 16

| 183 | PLC function 4 | 0 | 65535 | 16

| 184 | PLC function 5 | 0 | 65535 | 16

| 185 | PLC function 6 | 0 | 65535 | 16

| 186 | PLC function 7 | 0 | 65535 | 16

| 187 | PLC function 8 | 0 | 65535 | 16

| 188 | PLC function 9 | 0 | 65535 | 16

| 189 | PLC function 10 | 0 | 65535 | 16

| 190 | PLC function 11 | 0 | 65535 | 16

| 191 | PLC function 12 | 0 | 65535 | 16

| 192 | PLC function 13 | 0 | 65535 | 16

| 193 | PLC function 14 | 0 | 65535 | 16

| 194 | PLC function 15 | 0 | 65535 | 16

| 195 | PLC function 16 | 0 | 65535 | 16

| 196 | PLC function 17 | 0 | 65535 | 16

| SP-228 | Page | 162
REV A
| Exxx Page | 160 register allocation
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 197 | PLC function 18 | 0 | 65535 | 16

| 198 | PLC function 19 | 0 | 65535 | 16

| 199 | PLC function 20 | 0 | 65535 | 16

| 200 | Internal flexible sensor
| A | sensor fault | 0 | 65535 | 16

| 201 | Internal flexible sensor
| B | sensor fault | 0 | 65535 | 16

| 202 | Internal flexible sensor
| C | sensor fault | 0 | 65535 | 16

| 203 | Internal flexible sensor
| D | sensor fault | 0 | 65535 | 16

| 204 | Internal flexible sensor
| E | sensor fault | 0 | 65535 | 16

| 205 | Internal flexible sensor
| F | sensor fault | 0 | 65535 | 16

| 206 | Internal flexible sensor
| G | sensor fault | 0 | 65535 | 16

| 207 | Internal flexible sensor
| H | sensor fault | 0 | 65535 | 16

| 208 | Internal flexible sensor
| I | sensor fault | 0 | 65535 | 16

| 209 | Internal flexible sensor
| J | sensor fault | 0 | 65535 | 16

| 210 | Internal flexible sensor
| K | sensor fault | 0 | 65535 | 16

| 211 | Internal flexible sensor
| L | sensor fault | 0 | 65535 | 16

| 212-255 | Reserved
| P100 register | allocation
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital input
| A | function | 0 | 65535 | 16
| 1 | Digital input
| B | function | 0 | 65535 | 16
| 2 | Digital input
| C | function | 0 | 65535 | 16
| 3 | Digital input
| D | function | 0 | 65535 | 16
| 4 | Digital input
| E | function | 0 | 65535 | 16
| 5-255 | Reserved
| SP-228 | Page | 163
| REV | A
71xx/6xxx/L40x/4xxx family register allocation
| Register | Name
| Minimum | Maximum
| value | Bits/
Sign
| offset | value
| 0 | Digital input A | 0 | 65535 | 16
| 1 | Digital input B | 0 | 65535 | 16
| 2 | Digital input C | 0 | 65535 | 16
| 3 | Digital input D | 0 | 65535 | 16
| 4 | Digital input E | 0 | 65535 | 16
| 5 | Digital input F | 0 | 65535 | 16
| 6 | Analogue input A (Digital) | 0 | 65535 | 16
| 7 | Analogue input B (Digital) | 0 | 65535 | 16
| 8 | Analogue input C (Digital) | 0 | 65535 | 16
| 9 | Reserved for analogue input D (Digital)
| 10 | Reserved for analogue input E (Digital)
| 11 | Reserved for analogue input F (Digital)
| 12-175 | Unimplemented
| 176 | Internal flexible sender C input (low) | 0 | 65535 | 16
| 177 | Internal flexible sender C input (high) | 0 | 65535 | 16
| 178 | Oil Maintenance alarm | 0 | 65535 | 16
| 179 | Air Maintenance alarm | 0 | 65535 | 16
| 180 | Fuel Maintenance alarm | 0 | 65535 | 16
| 181 | Internal flexible sender D input (low) | 0 | 65535 | 16
| 182 | Internal flexible sender D input (high) | 0 | 65535 | 16
| 183 | Internal flexible sender A input (low) | 0 | 65535 | 16
| 184 | Internal flexible sender A input (high) | 0 | 65535 | 16
| 183-255 | Reserved
| SP-228 | Page 164
REV A
8.50 Page 161 – Unnamed Alarm function (continued)
| 1. | This indicates to the PC software how each unnamed alarm (digital inputs, both built in and in the expansion modules,
maintenance alarms, flexible senders etc) is configured.
| 2. | The alarm function is the function field from the alarm block.
| 3. | Each family has different register allocations.
| 4. | These registers are Read-Only.
| 5. | This page is used in conjunction with page 153 and the registers should be in the same order as page 153 (registers 65 to | 128)
| 6. | Registers 0 to 139 are used for expansion modules analogue inputs (see page 153 registers 65 to 99) 86xx /74xx
| 7. | Registers 0 to 144 are used for expansion modules analogue inputs (see page 153 registers 71 to 101) 73xx MKII V3.0
| 8. | Registers 0 to 147 are used for expansion modules analogue inputs (see page 153 registers 65 to 101) 74xx MKII
73xx MKII family register allocation
| Register | Name
| Min | Max value
| Bits/ | sign
| offset | value
| 0-11 | 2133 Expansion module 2 analogue input C-H | 0 | 65535 | 16
| 12-27 | 2133 Expansion module 3 analogue input A-H | 0 | 65535 | 16
| 28-47 | 2131 Expansion module 0 analogue input A-J | 0 | 65535 | 16
| 48-67 | 2131 Expansion module 1 analogue input A-J | 0 | 65535 | 16
| 68-87 | 2131 Expansion module 2 analogue input A-J | 0 | 65535 | 16
| 88-107 | 2131 Expansion module 3 analogue input A-J | 0 | 65535 | 16
| 108 | 2131 Expansion module 0 digital input A | 0 | 65535 | 16
| 109 | 2131 Expansion module 0 digital input B | 0 | 65535 | 16
| 110 | 2131 Expansion module 0 digital input C | 0 | 65535 | 16
| 111 | 2131 Expansion module 0 digital input D | 0 | 65535 | 16
| 112 | 2131 Expansion module 0 digital input E | 0 | 65535 | 16
| 113 | 2131 Expansion module 0 digital input F | 0 | 65535 | 16
| 114 | 2131 Expansion module 0 digital input G | 0 | 65535 | 16
| 115 | 2131 Expansion module 0 digital input H | 0 | 65535 | 16
| 116 | 2131 Expansion module 0 digital input I | 0 | 65535 | 16
| 117 | 2131 Expansion module 0 digital input J | 0 | 65535 | 16
| 118-127 | 2131 Expansion module 1 digital inputs A-J | 0 | 65535 | 16
| 128-137 | 2131 Expansion module 2 digital inputs A-J | 0 | 65535 | 16
| 138-147 | 2131 Expansion module 3 digital inputs A-J | 0 | 65535 | 16
| 148 | DSENet Charger 0 Common Shutdown Alarm | 0 | 65535 | 16
| 149 | DSENet Charger 0 Common Warning Alarm | 0 | 65535 | 16
| 150 | DSENet Charger 1 Common Shutdown Alarm | 0 | 65535 | 16
| 151 | DSENet Charger 1 Common Warning Alarm | 0 | 65535 | 16
| 152 | DSENet Charger 2 Common Shutdown Alarm | 0 | 65535 | 16
| 153 | DSENet Charger 2 Common Warning Alarm | 0 | 65535 | 16
| 154 | DSENet Charger 3 Common Shutdown Alarm | 0 | 65535 | 16
| 155 | DSENet Charger 3 Common Warning Alarm | 0 | 65535 | 16
| 156-255 | Reserved for future unnamed alarms
| 8xxx / | 74xx MKI family register allocation
| Register | Name
| Min | Max value
| Bits/ | sign
| offset | value
| 0-139 | Unimplemented (Reserved for expansion modules
| analogue | 0 | 65535 | 16
inputs)
| 140 | Plant Battery Maintenance alarm 1 function | 0 | 65535 | 16
| 141 | Plant Battery Maintenance alarm 2 function | 0 | 65535 | 16
| 142 | Plant Battery Maintenance alarm 3 function | 0 | 65535 | 16
| 143-255 | Reserved for future unnamed alarms
| SP-228 | Page 165
REV A
86xx MKII family register allocation
| Register | Name
| Min | Max value
| Bits/ | sign
| offset | value
| 0 | 2131 Expansion module 0 analogue input C (low) function | 0 | 65535 | 16
| 1 | 2131 Expansion module 0 analogue input C (high) function | 0 | 65535 | 16
| 2 | 2131 Expansion module 0 analogue input D (low) function | 0 | 65535 | 16
| 3 | 2131 Expansion module 0 analogue input D (high) function | 0 | 65535 | 16
| 4 | 2131 Expansion module 0 analogue input E (low) function | 0 | 65535 | 16
| 5 | 2131 Expansion module 0 analogue input E (high) function | 0 | 65535 | 16
| 6 | 2131 Expansion module 0 analogue input F (low) function | 0 | 65535 | 16
| 7 | 2131 Expansion module 0 analogue input F (high) function | 0 | 65535 | 16
| 8 | 2131 Expansion module 0 analogue input G (low) function | 0 | 65535 | 16
| 9 | 2131 Expansion module 0 analogue input G (high) function | 0 | 65535 | 16
| 10 | 2131 Expansion module 0 analogue input H (low) function | 0 | 65535 | 16
| 11 | 2131 Expansion module 0 analogue input H (high) function | 0 | 65535 | 16
| 12 | 2131 Expansion module 0 analogue input I (low) function | 0 | 65535 | 16
| 13 | 2131 Expansion module 0 analogue input I (high) function | 0 | 65535 | 16
| 14 | 2131 Expansion module 0 analogue input J (low) function | 0 | 65535 | 16
| 15 | 2131 Expansion module 0 analogue input J (high) function | 0 | 65535 | 16
| 16-35 | 2131 Expansion module 1 analogue inputs A-J functions
| 36-55 | 2131 Expansion module 2 analogue inputs A-J functions
| 56-75 | 2131 Expansion module 3 analogue inputs A-J functions
| 76 | 2133 Expansion module 0 analogue input A (low) function | 0 | 65535 | 16
| 77 | 2133 Expansion module 0 analogue input A (high) function | 0 | 65535 | 16
| 78-91 | 2133 Expansion module 0 analogue input B-H functions | 0 | 65535 | 16
| 92-107 | 2133 Expansion module 1 analogue input A-H functions | 0 | 65535 | 16
| 108-123 | 2133 Expansion module 2 analogue input A-H functions | 0 | 65535 | 16
| 124-139 | 2133 Expansion module 3 analogue input A-H functions | 0 | 65535 | 16
| 140-255 | Reserved for future unnamed alarms
| SP-228 | Page 166
| REV | A
| 74xx MKII | family register allocation
| Register | Name
| Min | Max value
| Bits/ | sign
| offset | value
| 0 | 2133 Expansion module 2 analogue input C (low) | 0 | 65535 | 16
| 1 | 2133 Expansion module 2 analogue input C (high) | 0 | 65535 | 16
| 2 | 2133 Expansion module 2 analogue input D (low) | 0 | 65535 | 16
| 3 | 2133 Expansion module 2 analogue input D (high) | 0 | 65535 | 16
| 4 | 2133 Expansion module 2 analogue input E (low) | 0 | 65535 | 16
| 5 | 2133 Expansion module 2 analogue input E (high) | 0 | 65535 | 16
| 6 | 2133 Expansion module 2 analogue input F (low) | 0 | 65535 | 16
| 7 | 2133 Expansion module 2 analogue input F (high) | 0 | 65535 | 16
| 8 | 2133 Expansion module 2 analogue input G (low) | 0 | 65535 | 16
| 9 | 2133 Expansion module 2 analogue input G (high) | 0 | 65535 | 16
| 10 | 2133 Expansion module 2 analogue input H (low) | 0 | 65535 | 16
| 11 | 2133 Expansion module 2 analogue input H (high) | 0 | 65535 | 16
| 12-27 | 2133 Expansion module 3 analogue input A-H | 0 | 65535 | 16
| 28-47 | 2131 Expansion module 0 analogue input A-J | 0 | 65535 | 16
| 48-67 | 2131 Expansion module 1 analogue input A-J | 0 | 65535 | 16
| 68-87 | 2131 Expansion module 2 analogue input A-J | 0 | 65535 | 16
| 88-107 | 2131 Expansion module 3 analogue input A-J | 0 | 65535 | 16
| 108 | 2131 Expansion module 0 digital input A | 0 | 65535 | 16
| 109 | 2131 Expansion module 0 digital input B | 0 | 65535 | 16
| 110 | 2131 Expansion module 0 digital input C | 0 | 65535 | 16
| 111 | 2131 Expansion module 0 digital input D | 0 | 65535 | 16
| 112 | 2131 Expansion module 0 digital input E | 0 | 65535 | 16
| 113 | 2131 Expansion module 0 digital input F | 0 | 65535 | 16
| 114 | 2131 Expansion module 0 digital input G | 0 | 65535 | 16
| 115 | 2131 Expansion module 0 digital input H | 0 | 65535 | 16
| 116 | 2131 Expansion module 0 digital input I | 0 | 65535 | 16
| 117 | 2131 Expansion module 0 digital input J | 0 | 65535 | 16
| 118-127 | 2131 Expansion module 1 digital inputs A-J | 0 | 65535 | 16
| 128-137 | 2131 Expansion module 2 digital inputs A-J | 0 | 65535 | 16
| 138-147 | 2131 Expansion module 3 digital inputs A-J | 0 | 65535 | 16
| 148-255 | Reserved for future unnamed alarms
Exxx register allocation
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 0-139 | Unimplemented (Reserved for expansion modules analogue | 0 | 65535 | 16

inputs)
| 140-255 | Reserved for future unnamed alarms
8.51 Page 162 – Unnamed Alarm functions (continued)
| 1. | This indicates to the PC software how each unnamed alarm (digital inputs, both built in and in the expansion modules,
maintenance alarms, flexible senders etc) is configured.
| 2. | The alarm function is the function field from the alarm block.
| 3. | Each family has different register allocations.
| 4. | These registers are Read-Only.
| 5. | This page is used in conjunction with page 153 and the registers should be in the same order as page 153 (registers 129
| to | 192)
| SP-228 | Page 167
REV A
| 8xxx / 74xx | family register
allocation continued
| 0-255 | Reserved for
| future unnamed alarms | 0 | 65535 | 16
| SP-228 | Page 168
REV A
Exxx family register allocation continued
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 0-255 | Reserved for future unnamed alarms | 0 | 65535 | 16
8.52 Page 163 – Unnamed Alarm functions (continued)
| 1. | This indicates to the PC software how each unnamed alarm (digital inputs,
| both built in | and in
| the | expansion
modules,
maintenance alarms, flexible senders etc) is configured.
| 2. | The alarm function is the function field from the alarm block.
| 3. | Each family has different register allocations.
| 4. | These registers are Read-Only.
| 5. | This page is used in conjunction with page 153 and the registers should be
| in the same order as | page 153
| (registers | 193
| to | 255)
8xxx / 74xx family register allocation continued
| 0-255 | Reserved for future unnamed alarms | 0 | 65535 | 16
Exxx family register allocation continued
| Register | Name
| Min | Max value
| Bits/ | E
| offset | value
| sign | 8
0
0
| 0-255 | Reserved for future unnamed alarms | 0 | 65535 | 16
8.53 Pages 166-169 - User configurable pages
Refer to DSE for documentation of these pages.
| SP-228 | Page 169
REV A
8.54 Page 170 – Unnamed input status
| 1. | This indicates to the PC software the current status of each digital input and the current value and units of each analogue input.
| 2. | For digital inputs the raw status is the state of the physical input to the module and the processed status allows for configurable
inversion.
| 3. | For analogue inputs the ‘sender category’ indicates the units needed for the input and the value is the processed reading of the
input, the category codes and corresponding reading ranges are shown in the table below.
| 4. | Maintenance alarms return unimplemented on the 8xxx/74xx family.
| 5. | Each input E-G of 2130 expansion modules appears twice, once as a digital and once as an analogue, because they can be
configured as either.
| 6. | Flexible sender inputs appear as both analogues and as digital inputs Q-S.
| 7. | Refer to DSE for documentation on the PLC registers.
| 8. | The 2133 inputs can only measure temperature so there is no requirement for sender category registers
| 9. | The 2130 sender category and input reading registers (and some others) are indeed all duplicated. This was because originally
page 170 lined up with the unnamed alarm list (page 153 etc). Since analogues have ‘low’ and ‘high’ alarm entries, there are
duplicated entries in this page for the values for the ‘low’ and ‘high’ analogues (which will be the same). The same reason
explains why some analogues have three entries – to match with low, high and sender fault alarms.
| 10. | The 8xxx/74xx family now supports 4x 2130, 10x 2157, 10x 2548, 4x 2131, 4x 2133 and 4x 2152.
| 11. | The 335 supports 2x2130, 2x2157, 2x2548
| 12. | No provision is made for more than these quantities of each type.
| 13. | Each family has different register allocations.
| 14. | This is continued on page 171.
| 15. | These registers are read-only
| 16. | Although the P100 does not have any unnamed alarms this is needed to read the status of digital inputs A-E
| 17. | The 73xx MKII supports 6 flex sensors, (registers 12 to 27), these are not available in the 73xx MKI
71xx/6xxx/L40x/4xxx register allocation
| Register | Name
| Min | value
| Max | value
Bits/
| offset | sign
| 0 | Digital input A raw status | 0 | 1 | 16
| 1 | Digital input A processed status | 0 | 1 | 16
| 2 | Digital input B raw status | 0 | 1 | 16
| 3 | Digital input B processed status | 0 | 1 | 16
| 4 | Digital input C raw status | 0 | 1 | 16
| 5 | Digital input C processed status | 0 | 1 | 16
| 6 | Digital input D raw status | 0 | 1 | 16
| 7 | Digital input D processed status | 0 | 1 | 16
| 8 | Digital input E raw status | 0 | 1 | 16
| 9 | Digital input E processed status | 0 | 1 | 16
| 10 | Digital input F raw status | 0 | 1 | 16
| 11 | Digital input F processed status | 0 | 1 | 16
| 12 | Digital input G raw status | 0 | 1 | 16
| 13 | Digital input G processed status | 0 | 1 | 16
| 14 | Digital input H raw status | 0 | 1 | 16
| 15 | Digital input H processed status | 0 | 1 | 16
| 16 | Digital input I raw status | 0 | 1 | 16
| 17 | Digital input I processed status | 0 | 1 | 16
| 18 | Unimplemented
| 19 | Unimplemented
| 20-255 | Reserved
| SP-228 | Page 170
REV A
| 61xx MkII | family register allocation
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | Digital input A raw status | 0 | 1 | 16
| 1 | Digital input A processed status | 0 | 1 | 16
| 2 | Digital input B raw status | 0 | 1 | 16
| 3 | Digital input B processed status | 0 | 1 | 16
| 4 | Digital input C raw status | 0 | 1 | 16
| 5 | Digital input C processed status | 0 | 1 | 16
| 6 | Digital input D raw status | 0 | 1 | 16
| 7 | Digital input D processed status | 0 | 1 | 16
| 8 | Digital input E raw status | 0 | 1 | 16
| 9 | Digital input E processed status | 0 | 1 | 16
| 10 | Digital input F raw status | 0 | 1 | 16
| 11 | Digital input F processed status | 0 | 1 | 16
| 12 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 13 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 14 | Flex Sender B Digital input raw status | 0 | 1 | 16
| 15 | Flex Sender B Digital input processed status | 0 | 1 | 16
| 16 | Flex Sender C Digital input raw status | 0 | 1 | 16
| 17 | Flex Sender C Digital input processed status | 0 | 1 | 16
| 18 | Flex Sender D Digital input raw status | 0 | 1 | 16
| 19 | Flex Sender D Digital input processed status | 0 | 1 | 16
| 20-31 | Reserved
| 32 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16
| 33 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16
| 34 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16
| 35 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16
| 36 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16
| 37 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16
| 38 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16
| 39 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16
| 40 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16
| 41 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16
| 42 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16
| 43 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16
| 44 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16
| 45 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16
| 46 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16
| 47 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16
| 48-63 | 2130 Expansion module 1 digital inputs A-H raw & processed
status
| 64-191 | Reserved for 2130 Expansion module 4-9
| 192 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 193 | 2130 Expansion module 0 analogue input E input reading | 16S
| 194 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 195 | 2130 Expansion module 0 analogue input E input reading | 16S
| 196 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| 197 | 2130 Expansion module 0 analogue input F input reading | 16S
| 198 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| 199 | 2130 Expansion module 0 analogue input F input reading | 16S
| 200 | 2130 Expansion module 0 analogue input G sender category | 0 | 3 | 16
| 201 | 2130 Expansion module 0 analogue input G input reading | 16S
| 202 | 2130 Expansion module 0 analogue input G sender category | 0 | 3 | 16
| 203 | 2130 Expansion module 0 analogue input G input reading | 16S
| 204 | 2130 Expansion module 0 analogue input H sender category | 0 | 3 | 16
| 205 | 2130 Expansion module 0 analogue input H input reading | 16S
| 206 | 2130 Expansion module 0 analogue input H sender category | 0 | 3 | 16
| 207 | 2130 Expansion module 0 analogue input H input reading | 16S
| 208-223 | 2130 Expansion module 1 inputs E-H
| 224-239 | Reserved
| 240-255 | Reserved
| SP-228 | Page 171
| REV | A
| 72xx/73xx | family
| register | allocation
| SP-228 | Page 172
REV A
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | Digital input A raw status | 0 | 1 | 16
| 1 | Digital input A processed status | 0 | 1 | 16
| 2 | Digital input B raw status | 0 | 1 | 16
| 3 | Digital input B processed status | 0 | 1 | 16
| 4 | Digital input C raw status | 0 | 1 | 16
| 5 | Digital input C processed status | 0 | 1 | 16
| 6 | Digital input D raw status | 0 | 1 | 16
| 7 | Digital input D processed status | 0 | 1 | 16
| 8 | Digital input E raw status | 0 | 1 | 16
| 9 | Digital input E processed status | 0 | 1 | 16
| 10 | Digital input F raw status | 0 | 1 | 16
| 11 | Digital input F processed status | 0 | 1 | 16
| 12 | Digital input G raw status | 0 | 1 | 16
| 13 | Digital input G processed status | 0 | 1 | 16
| 14 | Digital input H raw status | 0 | 1 | 16
| 15 | Digital input H processed status | 0 | 1 | 16
| 16 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 17 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 18 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 19 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 20 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 21 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 22 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 23 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 24 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 25 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 26 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 27 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 28-31 | Reserved
| 32 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16
| 33 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16
| 34 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16
| 35 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16
| 36 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16
| 37 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16
| 38 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16
| 39 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16
| 40 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16
| 41 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16
| 42 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16
| 43 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16
| 44 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16
| 45 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16
| 46 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16
| 47 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16
| 48-63 | 2130 Expansion module 1 digital inputs A-H raw & processed
status
| 64-79 | 2130 Expansion module 2 digital inputs A-H raw & processed
status
| 80-95 | 2130 Expansion module 3 digital inputs A-H raw & processed
status
| 96-191 | Reserved for 2130 Expansion module 4-9
| 192 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 193 | 2130 Expansion module 0 analogue input E input reading | 16S
| 194 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 195 | 2130 Expansion module 0 analogue input E input reading | 16S
| 196 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| 197 | 2130 Expansion module 0 analogue input F input reading | 16S
| 198 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| 199 | 2130 Expansion module 0 analogue input F input reading | 16S
| 200 | 2130 Expansion module 0 analogue input G sender category | 0 | 3 | 16
| 201 | 2130 Expansion module 0 analogue input G input reading | 16S
| SP-228 | Page 173
| REV | A
| 202 | 2130
| Expansion | module | 0
| analogue input | G
| sender category | 0 | 3 | 16
| 203 | 2130
| Expansion | module | 0
| analogue input | G
| input reading | 16S
| 204 | 2130
| Expansion | module | 0
| analogue input | H
| sender category | 0 | 3 | 16
| 205 | 2130
| Expansion | module | 0
| analogue input | H
| input reading | 16S
| 206 | 2130
| Expansion | module | 0
| analogue input | H
| sender category | 0 | 3 | 16
| 207 | 2130
| Expansion | module | 0
| analogue input | H
| input reading | 16S
| 208-223 | 2130
| Expansion | module | 1
inputs E-H
| 224-239 | 2130
| Expansion | module | 2
inputs E-H
| 240-255 | 2130
| Expansion | module | 3
inputs E-H
| 8xxx / 74xx | MKI family register allocation
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | Digital
| input | A raw status | 0 | 1 | 16
| 1 | Digital
| input | A processed status | 0 | 1 | 16
| 2 | Digital
| input | B raw status | 0 | 1 | 16
| 3 | Digital
| input | B processed status | 0 | 1 | 16
| 4 | Digital
| input | C raw status | 0 | 1 | 16
| 5 | Digital
| input | C processed status | 0 | 1 | 16
| 6 | Digital
| input | D raw status | 0 | 1 | 16
| 7 | Digital
| input | D processed status | 0 | 1 | 16
| 8 | Digital
| input | E raw status | 0 | 1 | 16
| 9 | Digital
| input | E processed status | 0 | 1 | 16
| 10 | Digital
| input | F raw status | 0 | 1 | 16
| 11 | Digital
| input | F processed status | 0 | 1 | 16
| 12 | Digital
| input | G raw status | 0 | 1 | 16
| 13 | Digital
| input | G processed status | 0 | 1 | 16
| 14 | Digital
| input | H raw status | 0 | 1 | 16
| 15 | Digital
| input | H processed status | 0 | 1 | 16
| 16 | Digital
| input | I raw status | 0 | 1 | 16
| 17 | Digital
| input | I processed status | 0 | 1 | 16
| 18 | Digital
| input | J raw status | 0 | 1 | 16
| 19 | Digital
| input | J processed status | 0 | 1 | 16
| 20 | Digital
| input | K raw status | 0 | 1 | 16
| 21 | Digital
| input | K processed status | 0 | 1 | 16
| 22 | Digital
| input | L raw status | 0 | 1 | 16
| 23 | Digital
| input | L processed status | 0 | 1 | 16
| 24 | Digital
| input | M raw status | 0 | 1 | 16
| 25 | Digital
| input | M processed status | 0 | 1 | 16
| 26 | Digital
| input | N raw status | 0 | 1 | 16
| 27 | Digital
| input | N processed status | 0 | 1 | 16
| 28 | Digital
| input | O raw status | 0 | 1 | 16
| 29 | Digital
| input | O processed status | 0 | 1 | 16
| 30 | Digital
| input | P raw status | 0 | 1 | 16
| 31 | Digital
| input | P processed status | 0 | 1 | 16
| SP-228 | Page 174
| REV | A
| 8xxx / 74xx | family MKI register allocation continued
| 32 | Digital input Q / Flex sensor as Digital input raw status | 0 | 1 | 16
| 33 | Digital input Q / Flex sensor as Digital input processed status | 0 | 1 | 16
| 34 | Digital input R / Flex sensor as Digital input raw status | 0 | 1 | 16
| 35 | Digital input R / Flex sensor as Digital input processed status | 0 | 1 | 16
| 36 | Digital input S / Flex sensor as Digital input raw status | 0 | 1 | 16
| 37 | Digital input S / Flex sensor as Digital input processed status | 0 | 1 | 16
| 38 | Digital input T / Flex sensor as Digital input aw status | 0 | 1 | 16
| 39 | Digital input T / Flex sensor as Digital input processed status | 0 | 1 | 16
| 40 | Digital input U / Flex sensor as Digital input raw status | 0 | 1 | 16
| 41 | Digital input U / Flex sensor as Digital input processed status | 0 | 1 | 16
| 42 | Digital input V raw status | 0 | 1 | 16
| 43 | Digital input V processed status | 0 | 1 | 16
| 44 | Digital input W raw status | 0 | 1 | 16
| 45 | Digital input W processed status | 0 | 1 | 16
| 46 | Digital input X raw status | 0 | 1 | 16
| 47 | Digital input X processed status | 0 | 1 | 16
| 48 | Digital input Y raw status | 0 | 1 | 16
| 49 | Digital input Y processed status | 0 | 1 | 16
| 50 | Digital input Z raw status | 0 | 1 | 16
| 51 | Digital input Z processed status | 0 | 1 | 16
| 52 | Digital input AA raw status | 0 | 1 | 16
| 53 | Digital input AA processed status | 0 | 1 | 16
| 54 | Digital input AB raw status | 0 | 1 | 16
| 55 | Digital input AB processed status | 0 | 1 | 16
| 56 | Digital input AC raw status | 0 | 1 | 16
| 57 | Digital input AC processed status | 0 | 1 | 16
| 58 | Digital input AD raw status | 0 | 1 | 16
| 59 | Digital input AD processed status | 0 | 1 | 16
| 60 | Digital input AE raw status | 0 | 1 | 16
| 61 | Digital input AE processed status | 0 | 1 | 16
| 62 | Digital input AF raw status | 0 | 1 | 16
| 63 | Digital input AF processed status | 0 | 1 | 16
| 64 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16
| 65 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16
| 66 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16
| 67 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16
| 68 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16
| 69 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16
| 70 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16
| 71 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16
| 72 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16
| 73 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16
| 74 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16
| 75 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16
| 76 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16
| 77 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16
| 78 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16
| 79 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16
| 80-95 | 2130 Expansion module 1 digital inputs A-H status
| 96-111 | 2130 Expansion module 2 digital inputs A-H status
| 112-127 | 2130 Expansion module 3 digital inputs A-H status
| SP-228 | Page 175
| REV | A
| 8xxx /74xx | MKI familyregister allocation continued
| 128 | 2131Expansion module 0 digital input A raw status | 0 | 1 | 16
| 129 | 2131Expansion module 0 digital input A processed status | 0 | 1 | 16
| 130 | 2131Expansion module 0 digital input B raw status | 0 | 1 | 16
| 131 | 2131Expansion module 0 digital input B processed status | 0 | 1 | 16
| 132 | 2131Expansion module 0 digital input C raw status | 0 | 1 | 16
| 133 | 2131Expansion module 0 digital input C processed status | 0 | 1 | 16
| 134 | 2131Expansion module 0 digital input D raw status | 0 | 1 | 16
| 135 | 2131Expansion module 0 digital input D processed status | 0 | 1 | 16
| 136 | 2131Expansion module 0 digital input E raw status | 0 | 1 | 16
| 137 | 2131Expansion module 0 digital input E processed status | 0 | 1 | 16
| 138 | 2131Expansion module 0 digital input F raw status | 0 | 1 | 16
| 139 | 2131Expansion module 0 digital input F processed status | 0 | 1 | 16
| 140 | 2131Expansion module 0 digital input G raw status | 0 | 1 | 16
| 141 | 2131Expansion module 0 digital input G processed status | 0 | 1 | 16
| 142 | 2131Expansion module 0 digital input H raw status | 0 | 1 | 16
| 143 | 2131Expansion module 0 digital input H processed status | 0 | 1 | 16
| 144 | 2131Expansion module 0 digital input I raw status | 0 | 1 | 16
| 145 | 2131Expansion module 0 digital input I processed status | 0 | 1 | 16
| 146 | 2131Expansion module 0 digital input J raw status | 0 | 1 | 16
| 147 | 2131Expansion module 0 digital input J processed status | 0 | 1 | 16
| 148-167 | 2131Expansion module 1 digital inputs A-J status
