| 168-187 | 2131Expansion module 2 digital inputs A-J status
| 188-207 | 2131Expansion module 3 digital inputs A-J status
| 208-223 | Reserved
| 224 | 2130 Expansion module 0 analogue input E sender category | 0 | 4 | 16
| 225 | 2130 Expansion module 0 analogue input E input reading | 16S
| 226 | 2130 Expansion module 0 analogue input E sender category | 0 | 4 | 16
| 227 | 2130 Expansion module 0 analogue input E input reading | 16S
| 228 | 2130 Expansion module 0 analogue input F sender category | 0 | 4 | 16
| 229 | 2130 Expansion module 0 analogue input F input reading | 16S
| 230 | 2130 Expansion module 0 analogue input F sender category | 0 | 4 | 16
| 231 | 2130 Expansion module 0 analogue input F input reading | 16S
| 232 | 2130 Expansion module 0 analogue input G sender category | 0 | 4 | 16
| 233 | 2130 Expansion module 0 analogue input G input reading | 16S
| 234 | 2130 Expansion module 0 analogue input G sender category | 0 | 4 | 16
| 235 | 2130 Expansion module 0 analogue input G input reading | 16S
| 236 | 2130 Expansion module 0 analogue input H sender category | 0 | 4 | 16
| 237 | 2130 Expansion module 0 analogue input H input reading | 16S
| 238 | 2130 Expansion module 0 analogue input H sender category | 0 | 4 | 16
| 239 | 2130 Expansion module 0 analogue input H input reading | 16S
| 240-255 | 2130 Expansion module 1 analogue inputs E-H
| SP-228 | Page 176
| REV | A
| 74xx MKII | family register allocation
| SP-228 | Page 177
REV A
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | Digital input A raw status | 0 | 1 | 16
| 1 | Digital input A processed status | 0 | 1 | 16
| 2 | Digital input B raw status | 0 | 1 | 16
| 3 | Digital input B processed status | 0 | 1 | 16
| 4 | Digital input C raw status | 0 | 1 | 16
| 5 | Digital input C processed status | 0 | 1 | 16
| 6 | Digital input D raw status | 0 | 1 | 16
| 7 | Digital input D processed status | 0 | 1 | 16
| 8 | Digital input E raw status | 0 | 1 | 16
| 9 | Digital input E processed status | 0 | 1 | 16
| 10 | Digital input F raw status | 0 | 1 | 16
| 11 | Digital input F processed status | 0 | 1 | 16
| 12 | Digital input G raw status | 0 | 1 | 16
| 13 | Digital input G processed status | 0 | 1 | 16
| 14 | Digital input H raw status | 0 | 1 | 16
| 15 | Digital input H processed status | 0 | 1 | 16
| 16 | Flex Sender A Digital input raw status | 0 | 1 | 16
| 17 | Flex Sender A Digital input processed status | 0 | 1 | 16
| 18 | Flex Sender B Digital input raw status | 0 | 1 | 16
| 19 | Flex Sender B Digital input processed status | 0 | 1 | 16
| 20 | Flex Sender C Digital input raw status | 0 | 1 | 16
| 21 | Flex Sender C Digital input processed status | 0 | 1 | 16
| 22 | Flex Sender D Digital input raw status | 0 | 1 | 16
| 23 | Flex Sender D Digital input processed status | 0 | 1 | 16
| 24 | Flex Sender E Digital input raw status | 0 | 1 | 16
| 25 | Flex Sender E Digital input processed status | 0 | 1 | 16
| 26 | Flex Sender F Digital input raw status | 0 | 1 | 16
| 27 | Flex Sender F Digital input processed status | 0 | 1 | 16
| 28 | Flex Sender G Digital input raw status | 0 | 1 | 16
| 29 | Flex Sender G Digital input processed status | 0 | 1 | 16
| 30 | Flex Sender H Digital input raw status | 0 | 1 | 16
| 31 | Flex Sender H Digital input processed status | 0 | 1 | 16
| 32 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16
| 33 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16
| 34 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16
| 35 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16
| 36 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16
| 37 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16
| 38 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16
| 39 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16
| 40 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16
| 41 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16
| 42 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16
| 43 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16
| 44 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16
| 45 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16
| 46 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16
| 47 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16
| 48-63 | 2130 Expansion module 1 digital inputs A-H raw & processed
status
| 64-79 | 2130 Expansion module 2 digital inputs A-H raw & processed
status
| 80-95 | 2130 Expansion module 3 digital inputs A-H raw & processed
status
| 96-191 | Reserved for 2130 Expansion module 4-9
| 192 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 193 | 2130 Expansion module 0 analogue input E input reading | 16S
| 194 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16
| 195 | 2130 Expansion module 0 analogue input E input reading | 16S
| 196 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| 197 | 2130 Expansion module 0 analogue input F input reading | 16S
| 198 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16
| SP-228 | Page 178
| REV | A
| 199 | 2130
| Expansion | module | 0
| analogue input | F
| input reading | 16S
| 200 | 2130
| Expansion | module | 0
| analogue input | G
| sender category | 0 | 3 | 16
| 201 | 2130
| Expansion | module | 0
| analogue input | G
| input reading | 16S
| 202 | 2130
| Expansion | module | 0
| analogue input | G
| sender category | 0 | 3 | 16
| 203 | 2130
| Expansion | module | 0
| analogue input | G
| input reading | 16S
| 204 | 2130
| Expansion | module | 0
| analogue input | H
| sender category | 0 | 3 | 16
| 205 | 2130
| Expansion | module | 0
| analogue input | H
| input reading | 16S
| 206 | 2130
| Expansion | module | 0
| analogue input | H
| sender category | 0 | 3 | 16
| 207 | 2130
| Expansion | module | 0
| analogue input | H
| input reading | 16S
| 208-223 | 2130
| Expansion | module | 1
inputs E-H
| 224-239 | 2130
| Expansion | module | 2
inputs E-H
| 240-255 | 2130
| Expansion | module | 3
inputs E-H
| SP-228 | Page 179
| REV | A
3xxfamily register allocation
| Register | Name
| Min | Max
| Bits | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | / | 3 | 3 | 3 | 3 | 3 | 3
| sign | 0 | 1 | 2 | 3 | 4 | 5
| 0 | Digital input A raw status | 0 | 1 | 16
|  | 
|  | 
|  | 
| 1 | Digital input A processed status | 0 | 1 | 16
|  | 
|  | 
|  | 
| 2 | Digital input B raw status | 0 | 1 | 16
|  | 
|  | 
|  | 
| 3 | Digital input B processed status | 0 | 1 | 16
|  | 
|  | 
|  | 
| 4 | Digital input C raw status | 0 | 1 | 16
|  | 
|  | 

| 5 | Digital input C processed status | 0 | 1 | 16
|  | 
|  | 

| 6 | Digital input D raw status | 0 | 1 | 16
|  | 
|  | 

| 7 | Digital input D processed status | 0 | 1 | 16
|  | 
|  | 

| 8 | Digital input E raw status | 0 | 1 | 16
|  | 
|  | 
| 9 | Digital input E processed status | 0 | 1 | 16
|  | 
|  | 
| 10 | Digital input F raw status | 0 | 1 | 16
|  | 
|  | 
| 11 | Digital input F processed status | 0 | 1 | 16
|  | 
|  | 
| 12 | Digital input G raw status | 0 | 1 | 16
|  | 
|  | 
| 13 | Digital input G processed status | 0 | 1 | 16
|  | 
|  | 
| 14 | Digital input H raw status | 0 | 1 | 16
|  | 
|  | 
| 15 | Digital input H processed status | 0 | 1 | 16
|  | 
|  | 
| 16 | Digital input I raw status | 0 | 1 | 16
|  | 
|  | 
| 17 | Digital input I processed status | 0 | 1 | 16
|  | 
|  | 
| 18 | Digital input J raw status | 0 | 1 | 16
|  | 
|  | 
| 19 | Digital input J processed status | 0 | 1 | 16
|  | 
|  | 
| 20 | Digital input K raw status | 0 | 1 | 16
|  | 
|  | 
| 21 | Digital input K processed status | 0 | 1 | 16
|  | 
|  | 
| 22 | Digital input L raw status | 0 | 1 | 16

| 23 | Digital input L processed status | 0 | 1 | 16

| 24-31 | Unimplemented (reserved for future digital inputs)
| 32 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16

| 33 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16

| 34 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16

| 35 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16

| 36 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16

| 37 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16

| 38 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16

| 39 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16

| 40 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16

| 41 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16

| 42 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16

| 43 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16

| 44 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16

| 45 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16

| 46 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16

| 47 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16

| 48-63 | 2130 Expansion module 1 digital inputs A-H status

| 64-79 | Reserved for 2130 Expansion module 2 digital inputs A-H
status)
| 80-95 | Reserved for 2130 Expansion module 3 digital inputs A-H
status)
| 96-191 | Reserved for 2130 Expansion module 4-9
| 192 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16

| 193 | 2130 Expansion module 0 analogue input E input reading | 16S

| 194 | 2130 Expansion module 0 analogue input E sender category | 0 | 3 | 16

| 195 | 2130 Expansion module 0 analogue input E input reading | 16S

| 196 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16

| 197 | 2130 Expansion module 0 analogue input F input reading | 16S

| 198 | 2130 Expansion module 0 analogue input F sender category | 0 | 3 | 16

| 199 | 2130 Expansion module 0 analogue input F input reading | 16S

| SP-228 | Page 180
| REV | A
| 3xx family | register allocation continued
| Register | Name
| Min | Maxi
| Bits | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | / | 3 | 3 | 3 | 3 | 3 | 3
| sign | 0 | 1 | 2 | 3 | 4 | 5
| 200 | 2130 Expansion module 0 analogue input G sender category | 0 | 3 | 16

| 201 | 2130 Expansion module 0 analogue input G input reading | 16S

| 202 | 2130 Expansion module 0 analogue input G sender category | 0 | 3 | 16

| 203 | 2130 Expansion module 0 analogue input G input reading | 16S

| 204 | 2130 Expansion module 0 analogue input H sender category | 0 | 3 | 16

| 205 | 2130 Expansion module 0 analogue input H input reading | 16S

| 206 | 2130 Expansion module 0 analogue input H sender category | 0 | 3 | 16

| 207 | 2130 Expansion module 0 analogue input H input reading | 16S

| 208-223 | 2130 Expansion module 1 analogue inputs E-H

| 224-239 | Reserved for 2130 Expansion module 2 analogue inputs E-H
| 240-255 | Reserved for 2130 Expansion module 3 analogue inputs E-H
| SP-228 | Page 181
| REV | A
Exxx register allocation
| Register | Name
| Min | Max
| Bits/ | E800
| offset | value
| value | sign
| 0 | Digital input A raw status | 0 | 1 | 16

| 1 | Digital input A processed status | 0 | 1 | 16

| 2 | Digital input B raw status | 0 | 1 | 16

| 3 | Digital input B processed status | 0 | 1 | 16

| 4 | Digital input C raw status | 0 | 1 | 16

| 5 | Digital input C processed status | 0 | 1 | 16

| 6 | Digital input D raw status | 0 | 1 | 16

| 7 | Digital input D processed status | 0 | 1 | 16

| 8 | Digital input E raw status | 0 | 1 | 16

| 9 | Digital input E processed status | 0 | 1 | 16

| 10 | Digital input F raw status | 0 | 1 | 16

| 11 | Digital input F processed status | 0 | 1 | 16

| 12 | Digital input G raw status | 0 | 1 | 16

| 13 | Digital input G processed status | 0 | 1 | 16

| 14 | Digital input H raw status | 0 | 1 | 16

| 15 | Digital input H processed status | 0 | 1 | 16

| 16 | Digital input I raw status | 0 | 1 | 16

| 17 | Digital input I processed status | 0 | 1 | 16

| 18 | Digital input J raw status | 0 | 1 | 16

| 19 | Digital input J processed status | 0 | 1 | 16

| 20 | Digital input K raw status | 0 | 1 | 16

| 21 | Digital input K processed status | 0 | 1 | 16

| 22 | Digital input L raw status | 0 | 1 | 16
| 23 | Digital input L processed status | 0 | 1 | 16
| 24 | Digital input M raw status | 0 | 1 | 16
| 25 | Digital input M processed status | 0 | 1 | 16
| 26 | Digital input N raw status | 0 | 1 | 16
| 27 | Digital input N processed status | 0 | 1 | 16
| 28 | Digital input O raw status | 0 | 1 | 16
| 29 | Digital input O processed status | 0 | 1 | 16
| 30 | Digital input P raw status | 0 | 1 | 16
| 31 | Digital input P processed status | 0 | 1 | 16
| 32 | Flexible Digital input 1 raw status | 0 | 1 | 16

| 33 | Flexible Digital input 1 processed status | 0 | 1 | 16

| 34 | Flexible Digital input 2 raw status | 0 | 1 | 16

| 35 | Flexible Digital input 2 processed status | 0 | 1 | 16

| 36 | Flexible Digital input 3 raw status | 0 | 1 | 16

| 37 | Flexible Digital input 3 processed status | 0 | 1 | 16

| 38 | Flexible Digital input 4 raw status | 0 | 1 | 16

| 39 | Flexible Digital input 4 processed status | 0 | 1 | 16

| 40 | Flexible Digital input 5 raw status | 0 | 1 | 16

| 41 | Flexible Digital input 5 processed status | 0 | 1 | 16

| 42 | Flexible Digital input 6 raw status | 0 | 1 | 16

| 43 | Flexible Digital input 6 processed status | 0 | 1 | 16

| 44 | Flexible Digital input 7 raw status | 0 | 1 | 16

| 45 | Flexible Digital input 7 processed status | 0 | 1 | 16

| 46 | Flexible Digital input 8 raw status | 0 | 1 | 16

| 47 | Flexible Digital input 8 processed status | 0 | 1 | 16

| 48 | Flexible Digital input 9 raw status | 0 | 1 | 16

| 49 | Flexible Digital input 9 processed status | 0 | 1 | 16

| 50 | Flexible Digital input 10 raw status | 0 | 1 | 16

| 51 | Flexible Digital input 10 processed status | 0 | 1 | 16

| 52 | Flexible Digital input 11 raw status | 0 | 1 | 16

| 53 | Flexible Digital input 11 processed status | 0 | 1 | 16

| 54 | Flexible Digital input 12 raw status | 0 | 1 | 16

| 55 | Flexible Digital input 12 processed status | 0 | 1 | 16

| 56-63 | Reserved | 0 | 1 | 16
| SP-228 | Page 182
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Max
| Bits/ | E800
| offset | value
| value | sign
| 64 | 2130 Expansion module 0 digital input A raw status | 0 | 1 | 16

| 65 | 2130 Expansion module 0 digital input A processed status | 0 | 1 | 16

| 66 | 2130 Expansion module 0 digital input B raw status | 0 | 1 | 16

| 67 | 2130 Expansion module 0 digital input B processed status | 0 | 1 | 16

| 68 | 2130 Expansion module 0 digital input C raw status | 0 | 1 | 16

| 69 | 2130 Expansion module 0 digital input C processed status | 0 | 1 | 16

| 70 | 2130 Expansion module 0 digital input D raw status | 0 | 1 | 16

| 71 | 2130 Expansion module 0 digital input D processed status | 0 | 1 | 16

| 72 | 2130 Expansion module 0 digital input E raw status | 0 | 1 | 16

| 73 | 2130 Expansion module 0 digital input E processed status | 0 | 1 | 16

| 74 | 2130 Expansion module 0 digital input F raw status | 0 | 1 | 16

| 75 | 2130 Expansion module 0 digital input F processed status | 0 | 1 | 16

| 76 | 2130 Expansion module 0 digital input G raw status | 0 | 1 | 16

| 77 | 2130 Expansion module 0 digital input G processed status | 0 | 1 | 16

| 78 | 2130 Expansion module 0 digital input H raw status | 0 | 1 | 16

| 79 | 2130 Expansion module 0 digital input H processed status | 0 | 1 | 16

| 80-95 | 2130 Expansion module 1 digital inputs A-H status

| 96-111 | 2130 Expansion module 2 digital inputs A-H status

| 112-127 | 2130 Expansion module 3 digital inputs A-H status

| 128 | 2131Expansion module 0 digital input A raw status | 0 | 1 | 16

| 129 | 2131Expansion module 0 digital input A processed status | 0 | 1 | 16

| 130 | 2131Expansion module 0 digital input B raw status | 0 | 1 | 16

| 131 | 2131Expansion module 0 digital input B processed status | 0 | 1 | 16

| 132 | 2131Expansion module 0 digital input C raw status | 0 | 1 | 16

| 133 | 2131Expansion module 0 digital input C processed status | 0 | 1 | 16

| 134 | 2131Expansion module 0 digital input D raw status | 0 | 1 | 16

| 135 | 2131Expansion module 0 digital input D processed status | 0 | 1 | 16

| 136 | 2131Expansion module 0 digital input E raw status | 0 | 1 | 16

| 137 | 2131Expansion module 0 digital input E processed status | 0 | 1 | 16

| 138 | 2131Expansion module 0 digital input F raw status | 0 | 1 | 16

| 139 | 2131Expansion module 0 digital input F processed status | 0 | 1 | 16

| 140 | 2131Expansion module 0 digital input G raw status | 0 | 1 | 16

| 141 | 2131Expansion module 0 digital input G processed status | 0 | 1 | 16

| 142 | 2131Expansion module 0 digital input H raw status | 0 | 1 | 16

| 143 | 2131Expansion module 0 digital input H processed status | 0 | 1 | 16

| 144 | 2131Expansion module 0 digital input I raw status | 0 | 1 | 16

| 145 | 2131Expansion module 0 digital input I processed status | 0 | 1 | 16

| 146 | 2131Expansion module 0 digital input J raw status | 0 | 1 | 16

| 147 | 2131Expansion module 0 digital input J processed status | 0 | 1 | 16

| 148-167 | 2131Expansion module 1 digital inputs A-J status

| 168-187 | 2131Expansion module 2 digital inputs A-J status

| 188-207 | 2131Expansion module 3 digital inputs A-J status

| 208-223 | Reserved
| 224 | 2130 Expansion module 0 analogue input E sender category | 0 | 4 | 16

| 225 | 2130 Expansion module 0 analogue input E input reading | 16S

| 226 | 2130 Expansion module 0 analogue input E sender category | 0 | 4 | 16

| 227 | 2130 Expansion module 0 analogue input E input reading | 16S

| 228 | 2130 Expansion module 0 analogue input F sender category | 0 | 4 | 16

| 229 | 2130 Expansion module 0 analogue input F input reading | 16S

| 230 | 2130 Expansion module 0 analogue input F sender category | 0 | 4 | 16

| 231 | 2130 Expansion module 0 analogue input F input reading | 16S

| 232 | 2130 Expansion module 0 analogue input G sender category | 0 | 4 | 16

| 233 | 2130 Expansion module 0 analogue input G input reading | 16S

| 234 | 2130 Expansion module 0 analogue input G sender category | 0 | 4 | 16

| 235 | 2130 Expansion module 0 analogue input G input reading | 16S

| 236 | 2130 Expansion module 0 analogue input H sender category | 0 | 4 | 16

| 237 | 2130 Expansion module 0 analogue input H input reading | 16S

| SP-228 | Page 183
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Max
| Bits/ | E800
| offset | value
| value | sign
| 238 | 2130 Expansion module 0
| analogue | input H sender category | 0 | 4 | 16

| 239 | 2130 Expansion module 0
| analogue | input H input reading | 16S

| 240-255 | 2130 Expansion module 1
| analogue | inputs E-H

| P100 register | allocation
| Register | Name
| Min | value
| Max | value
Bits/
| offset | sign
| 0 | Digital input
| A | raw status | 0 | 1 | 16
| 1 | Digital input
| A | processed
| status | 0 | 1 | 16
| 2 | Digital input
| B | raw status | 0 | 1 | 16
| 3 | Digital input
| B | processed
| status | 0 | 1 | 16
| 4 | Digital input
| C | raw status | 0 | 1 | 16
| 5 | Digital input
| C | processed
| status | 0 | 1 | 16
| 6 | Digital input
| D | raw status | 0 | 1 | 16
| 7 | Digital input
| D | processed
| status | 0 | 1 | 16
| 8 | Digital input
| E | raw status | 0 | 1 | 16
| 9 | Digital input
| E | processed
| status | 0 | 1 | 16
| 10-255 | Reserved
| Sender category codes and | value
ranges
| Type | Type
| Minimum | Maximum
| Scaling | Units
| code | value
| value | factor
| 0 | Unused | 0 | 0
| 1 | Pressure | 0 | 10000 | 1
KPa
| 2 | Temperature | -200 | 10000 | 1
| Degrees | C
| 3 | Level | 0 | 200 | 1
%
| 4 | Digital
| 4-65535 | Reserved
| SP-228 | Page 184
| REV | A
| 8.55 | Page 171 – Unnamed input status continued
| 1. | This page is a continuation of page 170; refer to that page for notes.
| 2. | Each family has different register allocations.
| 3. | These registers are Read-Only
| 4. | For 60xx, Flexible sensor scaled level value is only implemented for
| the | percentage sensor category
| 60xx family | register allocation
| Register | Name
| Min value | Max value
Bits/
| offset | sign
| 0-15 | Unimplemented | 16
| 1 | Unimplemented (signed) | 16
| 2-15 | Unimplemented (odd numbered registers
| are | signed | 16)
| 16 | Oil pressure transducer category | 0 | 4 | 16
| 17 | Engine Temperature transducer category | 0 | 4 | 16
| 18 | Flexible Sensor transducer category | 0 | 4 | 16
| 19 | Flexible Sensor transducer value | 0 | 250 | 16
| 20 | Flexible sensor level units | 0 | 2 | 16
| 21-22 | Flexible sensor level value scaling | 0 | 999999 | 32
| 23-24 | Flexible sensor scaled level value | 32
| 25-255 | Reserved | 16
| 60xx MkII | family register allocation
| Register | Name
| Min value | Max value
Bits/
| offset | sign
| 0-15 | Unimplemented | 16
| 1 | Unimplemented (signed) | 16
| 2-15 | Unimplemented (odd numbered
| registers | are
| signed | 16)
| 16 | Flexible sender A category | 0 | 4 | 16
| 17 | Flexible sender A value | 0 | 65535 | 16
| 18 | Flexible sender B category | 0 | 4 | 16
| 19 | Unimplemented | 0 | 65535 | 16
| 20 | Flexible sender C category | 0 | 4 | 16
| 21 | Flexible sender C value | 0 | 65535 | 16
| 22 | Flexible sender D category | 0 | 4 | 16
| 23 | Flexible sender D value | 0 | 65535 | 16
| 24-255 | Reserved | 16
| SP-228 | Page 185
| REV | A
| 61xx MkII | family register allocation continued
| Register | Name
| Minimum | Maximum
Bits/
| offset | value
| value | sign
| 0-95 | Reserved for 2130 Expansion module 4-9 inputs E-H
| 96 | Flexible sender A analogue input sender category | 0 | 1 | 16
| 97 | Flexible sender A analogue input reading | 0 | 1 | 16
| 98 | Flexible sender B analogue input sender category | 0 | 1 | 16
| 99 | Flexible sender B analogue input reading | 0 | 1 | 16
| 100 | Flexible sender C analogue input sender category | 0 | 1 | 16
| 101 | Flexible sender C analogue input reading | 0 | 1 | 16
| 102 | Flexible sender D analogue input sender category | 0 | 1 | 16
| 103 | Flexible sender D analogue input reading | 0 | 1 | 16
| 104 | Unimplemented U16 | 0 | 1 | 16
| 105 | Unimplemented U16 | 0 | 1 | 16
| 106 | Unimplemented U16 | 0 | 1 | 16
| 107 | Unimplemented U16 | 0 | 1 | 16
| 108 | Unimplemented U16 | 0 | 1 | 16
| 109 | Unimplemented U16 | 0 | 1 | 16
| 110-255 | Reserved
| SP-228 | Page | 186
| REV | A
72xx/73xx family register allocation continued
| Register | Name
| Minimum | Maximum
Bits/
| offset | value
| value | sign
| 0-95 | Reserved for 2130 Expansion module 4-9 inputs E-H
| 96 | Internal flexible sender A analogue input sender category | 0 | 1 | 16
| 97 | Internal flexible sender A analogue input reading | 0 | 1 | 16
| 98 | Internal flexible sender A analogue input sender category | 0 | 1 | 16
| 99 | Internal flexible sender A analogue input reading | 0 | 1 | 16
| 100 | Maintenance alarm 1 (raw) | 0 | 1 | 16
| 101 | Maintenance alarm 1 (processed) | 0 | 1 | 16
| 102 | Maintenance alarm 2 (raw) | 0 | 1 | 16
| 103 | Maintenance alarm 2 (processed) | 0 | 1 | 16
| 104 | Maintenance alarm 3 (raw) | 0 | 1 | 16
| 105 | Maintenance alarm 3 (processed) | 0 | 1 | 16
| 106 | PLC Function 1 (Raw) | 0 | 1 | 16
| 107 | PLC Function 1 (processed) | 0 | 1 | 16
| 108 | PLC Function 2 (Raw) | 0 | 1 | 16
| 109 | PLC Function 2 (processed) | 0 | 1 | 16
| 110-145 | PLC Functions 3 to 20
| 146 | Internal flexible sender A Fault raw | 0 | 1 | 16
| 147 | Internal flexible sender A Fault processed | 0 | 1 | 16
| 148 | Internal flexible sender B analogue input sender category | 0 | 1 | 16
| 149 | Internal flexible sender B analogue input reading | 0 | 1 | 16
| 150 | Internal flexible sender B analogue input sender category | 0 | 1 | 16
| 151 | Internal flexible sender B analogue input reading | 0 | 1 | 16
| 152 | Internal flexible sender B Fault raw | 0 | 1 | 16
| 153 | Internal flexible sender B Fault processed | 0 | 1 | 16
| 154 | Internal flexible sender C analogue input sender category | 0 | 1 | 16
| 155 | Internal flexible sender C analogue input reading | 0 | 1 | 16
| 156 | Internal flexible sender C analogue input sender category | 0 | 1 | 16
| 157 | Internal flexible sender C analogue input reading | 0 | 1 | 16
| 158 | Internal flexible sender C Fault raw | 0 | 1 | 16
| 159 | Internal flexible sender C Fault processed | 0 | 1 | 16
| 160 | Internal flexible sender D analogue input sender category | 0 | 1 | 16
| 161 | Internal flexible sender D analogue input reading | 0 | 1 | 16
| 162 | Internal flexible sender D analogue input sender category | 0 | 1 | 16
| 163 | Internal flexible sender D analogue input reading | 0 | 1 | 16
| 164 | Internal flexible sender D Fault raw | 0 | 1 | 16
| 165 | Internal flexible sender D Fault processed | 0 | 1 | 16
| 166 | Internal flexible sender E analogue input sender category | 0 | 1 | 16
| 167 | Internal flexible sender E analogue input reading | 0 | 1 | 16
| 168 | Internal flexible sender E analogue input sender category | 0 | 1 | 16
| 169 | Internal flexible sender E analogue input reading | 0 | 1 | 16
| 170 | Internal flexible sender E Fault raw | 0 | 1 | 16
| 171 | Internal flexible sender E Fault processed | 0 | 1 | 16
| 172 | Internal flexible sender F analogue input sender category | 0 | 1 | 16
| 173 | Internal flexible sender F analogue input reading | 0 | 1 | 16
| 174 | Internal flexible sender F analogue input sender category | 0 | 1 | 16
| 175 | Internal flexible sender F analogue input reading | 0 | 1 | 16
| 176 | Internal flexible sender F Fault raw | 0 | 1 | 16
| 177 | Internal flexible sender F Fault processed | 0 | 1 | 16
| 178-255 | Reserved
| SP-228 | Page 187
| REV | A
| 8xxx / 74xx | MKI family register allocation continued
| Register | Name
| Minimum | Maximum
Bits/
| offset | value
| value | sign
| 0-15 | 2130 Expansion
| module | 2
| analogue | inputs E-H
| 16-31 | 2130 Expansion
| module | 3
| analogue | inputs E-H
| 32 | 2131 Expansion
| module | 0
| analogue | input A sender category | 0 | 4 | 16
| 33 | 2131 Expansion
| module | 0
| analogue | input A input reading | 16S
| 34 | 2131 Expansion
| module | 0
| analogue | input B sender category | 0 | 4 | 16
| 35 | 2131 Expansion
| module | 0
| analogue | input B input reading | 16S
| 36 | 2131 Expansion
| module | 0
| analogue | input C sender category | 0 | 4 | 16
| 37 | 2131 Expansion
| module | 0
| analogue | input C input reading | 16S
| 38 | 2131 Expansion
| module | 0
| analogue | input D sender category | 0 | 4 | 16
| 39 | 2131 Expansion
| module | 0
| analogue | input D input reading | 16S
| 40 | 2131 Expansion
| module | 0
| analogue | input E sender category | 0 | 4 | 16
| 41 | 2131 Expansion
| module | 0
| analogue | input E input reading | 16S
| 42 | 2131 Expansion
| module | 0
| analogue | input F sender category | 0 | 4 | 16
| 43 | 2131 Expansion
| module | 0
| analogue | input F input reading | 16S
| 44 | 2131 Expansion
| module | 0
| analogue | input G sender category | 0 | 4 | 16
| 45 | 2131 Expansion
| module | 0
| analogue | input G input reading | 16S
| 46 | 2131 Expansion
| module | 0
| analogue | input H sender category | 0 | 4 | 16
| 47 | 2131 Expansion
| module | 0
| analogue | input H input reading | 16S
| 48 | 2131 Expansion
| module | 0
| analogue | input I sender category | 0 | 4 | 16
| 49 | 2131 Expansion
| module | 0
| analogue | input I input reading | 16S
| 50 | 2131 Expansion
| module | 0
| analogue | input J sender category | 0 | 4 | 16
| 51 | 2131 Expansion
| module | 0
| analogue | input J input reading | 16S
| 52-71 | 2131 Expansion
| module | 1
| analogue | inputs A-J
| 72-91 | 2131 Expansion
| module | 2
| analogue | inputs A-J
| 92-111 | 2131 Expansion
| module | 3
| analogue | inputs A-J
| 112-127 | Reserved
| SP-228 | Page 188
| REV | A
| 8xxx / 74xx | MKI family register allocation continued
| 128 | Internal flexible sender 1 analogue input sender category | 0 | 1 | 16
| 129 | Internal flexible sender 1 analogue input reading | 0 | 1 | 16
| 130 | Internal flexible sender 1 analogue input sender category | 0 | 1 | 16
| 131 | Internal flexible sender 1 analogue input reading | 0 | 1 | 16
| 132 | Internal flexible sender 2 analogue input sender category | 0 | 1 | 16
| 133 | Internal flexible sender 2 analogue input reading | 0 | 1 | 16
| 134 | Internal flexible sender 2 analogue input sender category | 0 | 1 | 16
| 135 | Internal flexible sender 2 analogue input reading | 0 | 1 | 16
| 136 | Internal flexible sender 3 analogue input sender category | 0 | 1 | 16
| 137 | Internal flexible sender 3 analogue input reading | 0 | 1 | 16
| 138 | Internal flexible sender 3 analogue input sender category | 0 | 1 | 16
| 139 | Internal flexible sender 3 analogue input reading | 0 | 1 | 16
| 140 | Internal flexible sender 4 analogue input sender category | 0 | 1 | 16
| 141 | Internal flexible sender 4 analogue input reading | 0 | 1 | 16
| 142 | Internal flexible sender 4 analogue input sender category | 0 | 1 | 16
| 143 | Internal flexible sender 4 analogue input reading | 0 | 1 | 16
| 144 | Internal flexible sender 5 analogue input sender category | 0 | 1 | 16
| 145 | Internal flexible sender 5 analogue input reading | 0 | 1 | 16
| 146 | Internal flexible sender 5 analogue input sender category | 0 | 1 | 16
| 147 | Internal flexible sender 5 analogue input reading | 0 | 1 | 16
| 148 | Unimplemented - reserved for Engine Maintenance alarm | 1 | 0 | 1 | 16
(raw)
| 149 | Unimplemented - reserved for Engine Maintenance alarm | 1 | 0 | 1 | 16
(processed)
| 150 | Unimplemented - reserved for Engine Maintenance alarm | 2 | 0 | 1 | 16
(raw)
| 151 | Unimplemented - reserved for Engine Maintenance alarm | 2 | 0 | 1 | 16
(processed)
| 152 | Unimplemented - reserved for Engine Maintenance alarm | 3 | 0 | 1 | 16
(raw)
| 153 | Unimplemented - reserved for Engine Maintenance alarm | 3 | 0 | 1 | 16
(processed)
| 154 | PLC alarm 1 trigger | 16
| 155 | PLC alarm 1 condition | 16
| 156 | PLC alarm 2 trigger | 16
| 157 | PLC alarm 2 condition | 16
| 158 | PLC alarm 3 trigger | 16
| 159 | PLC alarm 3 condition | 16
| 160 | PLC alarm 4 trigger | 16
| 161 | PLC alarm 4 condition | 16
| 162 | PLC alarm 5 trigger | 16
| 163 | PLC alarm 5 condition | 16
| 164 | PLC alarm 6 trigger | 16
| 165 | PLC alarm 6 condition | 16
| 166 | PLC alarm 7 trigger | 16
| 167 | PLC alarm 7 condition | 16
| 168 | PLC alarm 8 trigger | 16
| 169 | PLC alarm 8 condition | 16
| 170 | PLC alarm 9 trigger | 16
| 171 | PLC alarm 9 condition | 16
| 172 | PLC alarm 10 trigger | 16
| 173 | PLC alarm 10 condition | 16
| 174 | PLC alarm 11 trigger | 16
| 175 | PLC alarm 11 condition | 16
| 176 | PLC alarm 12 trigger | 16
| 177 | PLC alarm 12 condition | 16
| 178 | PLC alarm 13 trigger | 16
| 179 | PLC alarm 13 condition | 16
| SP-228 | Page 189
REV A
| 8xxx / 74xx | MKI family register allocation continued
| 180 | PLC alarm 14 trigger | 16
| 181 | PLC alarm 14 condition | 16
| 182 | PLC alarm 15 trigger | 16
| 183 | PLC alarm 15 condition | 16
| 184 | PLC alarm 16 trigger | 16
| 185 | PLC alarm 16 condition | 16
| 186 | PLC alarm 17 trigger | 16
| 187 | PLC alarm 17 condition | 16
| 188 | PLC alarm 18 trigger | 16
| 189 | PLC alarm 18 condition | 16
| 190 | PLC alarm 19 trigger | 16
| 191 | PLC alarm 19 condition | 16
| 192 | PLC alarm 20 trigger | 16
| 193 | PLC alarm 20 condition | 16
| 194 | 2133 Expansion module 0 analogue input A input reading | 16S
| 195 | 2133 Expansion module 0 analogue input B input reading | 16S
| 196 | 2133 Expansion module 0 analogue input C input reading | 16S
| 197 | 2133 Expansion module 0 analogue input D input reading | 16S
| 198 | 2133 Expansion module 0 analogue input E input reading | 16S
| 199 | 2133 Expansion module 0 analogue input F input reading | 16S
| 200 | 2133 Expansion module 0 analogue input G input reading | 16S
| 201 | 2133 Expansion module 0 analogue input H input reading | 16S
| 202-209 | 2133 Expansion module 1 analogue inputs A-H input readings | 16S
| 210-217 | 2133 Expansion module 2 analogue inputs A-H input readings | 16S
| 218-225 | 2133 Expansion module 3 analogue inputs A-H input readings | 16S
| 226-255 | Reserved
| SP-228 | Page 190
| REV | A
| 74xx MKII | family register allocation
| Register | Name
| Minimum | Maximum
Bits/
| offset | value
| value | sign
| 0-95 | Reserved for 2130 Expansion module 4-9 inputs E-H
| 96 | Internal flexible sender A analogue input sensor category | 0 | 1 | 16
| 97 | Internal flexible sender A analogue input reading | 0 | 1 | 16
| 98 | Internal flexible sender A analogue input sensor category | 0 | 1 | 16
| 99 | Internal flexible sender A analogue input reading | 0 | 1 | 16
| 100 | Maintenance alarm 1 (raw) | 0 | 1 | 16
| 101 | Maintenance alarm 1 (processed) | 0 | 1 | 16
| 102 | Maintenance alarm 2 (raw) | 0 | 1 | 16
| 103 | Maintenance alarm 2 (processed) | 0 | 1 | 16
| 104 | Maintenance alarm 3 (raw) | 0 | 1 | 16
| 105 | Maintenance alarm 3 (processed) | 0 | 1 | 16
| 106 | PLC alarm 1 trigger | 0 | 1 | 16
| 107 | PLC alarm 1 condition | 0 | 1 | 16
| 108 | PLC alarm 2 trigger | 0 | 1 | 16
| 109 | PLC alarm 2 condition | 0 | 1 | 16
| 110-145 | PLC alarms 3 to 20
| 146 | Internal flexible sender A Fault raw | 0 | 1 | 16
| 147 | Internal flexible sender A Fault processed | 0 | 1 | 16
| 148 | Internal flexible sender B analogue input sensor category | 0 | 1 | 16
| 149 | Internal flexible sender B analogue input reading | 0 | 1 | 16
| 150 | Internal flexible sender B analogue input sensor category | 0 | 1 | 16
| 151 | Internal flexible sender B analogue input reading | 0 | 1 | 16
| 152 | Internal flexible sender B Fault raw | 0 | 1 | 16
| 153 | Internal flexible sender B Fault processed | 0 | 1 | 16
| 154 | Internal flexible sender C analogue input sensor category | 0 | 1 | 16
| 155 | Internal flexible sender C analogue input reading | 0 | 1 | 16
| 156 | Internal flexible sender C analogue input sensor category | 0 | 1 | 16
| 157 | Internal flexible sender C analogue input reading | 0 | 1 | 16
| 158 | Internal flexible sender C Fault raw | 0 | 1 | 16
| 159 | Internal flexible sender C Fault processed | 0 | 1 | 16
| 160 | Internal flexible sender D analogue input sensor category | 0 | 1 | 16
| 161 | Internal flexible sender D analogue input reading | 0 | 1 | 16
| 162 | Internal flexible sender D analogue input sensor category | 0 | 1 | 16
| 163 | Internal flexible sender D analogue input reading | 0 | 1 | 16
| 164 | Internal flexible sender D Fault raw | 0 | 1 | 16
| 165 | Internal flexible sender D Fault processed | 0 | 1 | 16
| 166 | Internal flexible sender E analogue input sensor category | 0 | 1 | 16
| 167 | Internal flexible sender E analogue input reading | 0 | 1 | 16
| 168 | Internal flexible sender E analogue input sensor category | 0 | 1 | 16
| 169 | Internal flexible sender E analogue input reading | 0 | 1 | 16
| 170 | Internal flexible sender E Fault raw | 0 | 1 | 16
| 171 | Internal flexible sender E Fault processed | 0 | 1 | 16
| 172 | Internal flexible sender F analogue input sensor category | 0 | 1 | 16
| 173 | Internal flexible sender F analogue input reading | 0 | 1 | 16
| 174 | Internal flexible sender F analogue input sensor category | 0 | 1 | 16
| 175 | Internal flexible sender F analogue input reading | 0 | 1 | 16
| 176 | Internal flexible sender F Fault raw | 0 | 1 | 16
| 177 | Internal flexible sender F Fault processed | 0 | 1 | 16
| 178-255 | Reserved
| SP-228 | Page 191
| REV | A
| 3xx family | register allocation continued
| Register | Name
| Minimum | Maximum
| Bits/ | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | sign | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 0-95 | Reserved for 2130 Expansion
| modules | 4-9analogue inputs
E-H
| 96 | PLC alarm 1 trigger | 16

| 97 | PLC alarm 1 condition | 16

| 98 | PLC alarm 2 trigger | 16

| 99 | PLC alarm 2 condition | 16

| 100 | PLC alarm 3 trigger | 16

| 101 | PLC alarm 3 condition | 16

| 102 | PLC alarm 4 trigger | 16

| 103 | PLC alarm 4 condition | 16

| 104 | PLC alarm 5 trigger | 16

| 105 | PLC alarm 5 condition | 16

| 106 | PLC alarm 6 trigger | 16

| 107 | PLC alarm 6 condition | 16

| 108 | PLC alarm 7 trigger | 16

| 109 | PLC alarm 7 condition | 16

| 110 | PLC alarm 8 trigger | 16

| 111 | PLC alarm 8 condition | 16

| 112 | PLC alarm 9 trigger | 16

| 113 | PLC alarm 9 condition | 16

| 114 | PLC alarm 10 trigger | 16

| 115 | PLC alarm 10 condition | 16

| 116 | PLC alarm 11 trigger | 16

| 117 | PLC alarm 11 condition | 16

| 118 | PLC alarm 12 trigger | 16

| 119 | PLC alarm 12 condition | 16

| 120 | PLC alarm 13 trigger | 16

| 121 | PLC alarm 13 condition | 16

| 122 | PLC alarm 14 trigger | 16

| 123 | PLC alarm 14 condition | 16

| 124 | PLC alarm 15 trigger | 16

| 125 | PLC alarm 15 condition | 16

| 126 | PLC alarm 16 trigger | 16

| 127 | PLC alarm 16 condition | 16

| 3xx family | register allocation continued
| Register | Name
| Minimum | Maximum
| Bits/ | 3 | 3 | 3 | 3 | 3 | 3
| offset | value
| value | sign | 3 | 3 | 3 | 3 | 3 | 3
| 0 | 1 | 2 | 3 | 4 | 5
| 128 | PLC alarm | 17
| trigger | 16

| 129 | PLC alarm | 17
| condition | 16

| 130 | PLC alarm | 18
| trigger | 16

| 131 | PLC alarm | 18
| condition | 16

| 132 | PLC alarm | 19
| trigger | 16

| 133 | PLC alarm | 19
| condition | 16

| 134 | PLC alarm | 20
| trigger | 16

| 135 | PLC alarm | 20
| condition | 16

| 136-255 | Reserved
| SP-228 | Page 192
REV A
Exxx register allocation
| Register | Name
| Min | Max
| Bits/ | E
| offset | value
| value | sign | 8
0
0
| 0 | 2130 Expansion
| module | 2
| analogue | input E sender category

| 1 | 2130 Expansion
| module | 2
| analogue | input E input reading
| 2 | 2130 Expansion
| module | 2
| analogue | input E sender category
| 3 | 2130 Expansion
| module | 2
| analogue | input E input reading
| 4 | 2130 Expansion
| module | 2
| analogue | input F sender category
| 5 | 2130 Expansion
| module | 2
| analogue | input F input reading
| 6 | 2130 Expansion
| module | 2
| analogue | input F sender category
| 7 | 2130 Expansion
| module | 2
| analogue | input F input reading
| 8 | 2130 Expansion
| module | 2
| analogue | input G sender category
| 9 | 2130 Expansion
| module | 2
| analogue | input G input reading
| 10 | 2130 Expansion
| module | 2
| analogue | input G sender category
| 11 | 2130 Expansion
| module | 2
| analogue | input G input reading
| 12 | 2130 Expansion
| module | 2
| analogue | input H sender category
| 13 | 2130 Expansion
| module | 2
| analogue | input H input reading
| 14 | 2130 Expansion
| module | 2
| analogue | input H sender category
| 15 | 2130 Expansion
| module | 2
| analogue | input H input reading
| 16-31 | 2130 Expansion
| module | 3
| analogue | inputs E-H

| 32 | 2131 Expansion
| module | 0
| analogue | input A sender category | 0 | 4 | 16

| 33 | 2131 Expansion
| module | 0
| analogue | input A input reading | 16S

| 34 | 2131 Expansion
| module | 0
| analogue | input B sender category | 0 | 4 | 16

| 35 | 2131 Expansion
| module | 0
| analogue | input B input reading | 16S

| 36 | 2131 Expansion
| module | 0
| analogue | input C sender category | 0 | 4 | 16

| 37 | 2131 Expansion
| module | 0
| analogue | input C input reading | 16S

| 38 | 2131 Expansion
| module | 0
| analogue | input D sender category | 0 | 4 | 16

| 39 | 2131 Expansion
| module | 0
| analogue | input D input reading | 16S

| 40 | 2131 Expansion
| module | 0
| analogue | input E sender category | 0 | 4 | 16

| 41 | 2131 Expansion
| module | 0
| analogue | input E input reading | 16S

| 42 | 2131 Expansion
| module | 0
| analogue | input F sender category | 0 | 4 | 16

| 43 | 2131 Expansion
| module | 0
| analogue | input F input reading | 16S

| 44 | 2131 Expansion
| module | 0
| analogue | input G sender category | 0 | 4 | 16

| 45 | 2131 Expansion
| module | 0
| analogue | input G input reading | 16S

| 46 | 2131 Expansion
| module | 0
| analogue | input H sender category | 0 | 4 | 16

| 47 | 2131 Expansion
| module | 0
| analogue | input H input reading | 16S

| 48 | 2131 Expansion
| module | 0
| analogue | input I sender category | 0 | 4 | 16

| 49 | 2131 Expansion
| module | 0
| analogue | input I input reading | 16S

| 50 | 2131 Expansion
| module | 0
| analogue | input J sender category | 0 | 4 | 16

| 51 | 2131 Expansion
| module | 0
| analogue | input J input reading | 16S

| 52-71 | 2131 Expansion
| module | 1
| analogue | inputs A-J

| 72-91 | 2131 Expansion
| module | 2
| analogue | inputs A-J

| 92-111 | 2131 Expansion
| module | 3
| analogue | inputs A-J

| 112-127 | Reserved
| SP-228 | Page 193
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Max
| Bits/ | E
| offset | value
| value | sign | 8
0
0
| 128 | Internal flexible
| sender | 1 analogue input sender category | 0 | 4 | 16

| 129 | Internal flexible
| sender | 1 analogue input reading | 16
| S | 
| 130 | Internal flexible
| sender | 1 analogue input sender category | 0 | 4 | 16

| 131 | Internal flexible
| sender | 1 analogue input reading | 16
| S | 
| 132 | Internal flexible
| sender | 2 analogue input sender category | 0 | 4 | 16

| 133 | Internal flexible
| sender | 2 analogue input reading | 16
| S | 
| 134 | Internal flexible
| sender | 2 analogue input sender category | 0 | 4 | 16

| 135 | Internal flexible
| sender | 2 analogue input reading | 16
| S | 
| 136 | Internal flexible
| sender | 3 analogue input sender category | 0 | 4 | 16

| 137 | Internal flexible
| sender | 3 analogue input reading | 16
| S | 
| 138 | Internal flexible
| sender | 3 analogue input sender category | 0 | 4 | 16

| 139 | Internal flexible
| sender | 3 analogue input reading | 16
| S | 
| 140 | Internal flexible
| sender | 4 analogue input sender category | 0 | 4 | 16

| 141 | Internal flexible
| sender | 4 analogue input reading | 16
| S | 
| 142 | Internal flexible
| sender | 4 analogue input sender category | 0 | 4 | 16

| 143 | Internal flexible
| sender | 4 analogue input reading | 16
| S | 
| 144 | Internal flexible
| sender | 5 analogue input sender category | 0 | 4 | 16

| 145 | Internal flexible
| sender | 5 analogue input reading | 16
| S | 
| 146 | Internal flexible
| sender | 5 analogue input sender category | 0 | 4 | 16

| 147 | Internal flexible
| sender | 5 analogue input reading | 16
| S | 
| 148 | Internal flexible
| sender | 6 analogue input sender category | 0 | 4 | 16

| 149 | Internal flexible
| sender | 6 analogue input reading | 16
| S | 
| 150 | Internal flexible
| sender | 6 analogue input sender category | 0 | 4 | 16

| 151 | Internal flexible
| sender | 6 analogue input reading | 16
| S | 
| 152 | Internal flexible
| sender | 7 analogue input sender category | 0 | 4 | 16

| 153 | Internal flexible
| sender | 7 analogue input reading | 16
| S | 
| 154 | Internal flexible
| sender | 7 analogue input sender category | 0 | 4 | 16

| 155 | Internal flexible
| sender | 7 analogue input reading | 16
| S | 
| 156 | Internal flexible
| sender | 8 analogue input sender category | 0 | 4 | 16

| 157 | Internal flexible
| sender | 8 analogue input reading | 16
| S | 
| 158 | Internal flexible
| sender | 8 analogue input sender category | 0 | 4 | 16

| 159 | Internal flexible
| sender | 8 analogue input reading | 16
| S | 
| 160 | Internal flexible
| sender | 9 analogue input sender category | 0 | 4 | 16

| 161 | Internal flexible
| sender | 9 analogue input reading | 16
| S | 
| 162 | Internal flexible
| sender | 9 analogue input sender category | 0 | 4 | 16

| 163 | Internal flexible
| sender | 9 analogue input reading | 16
| S | 
| 164 | Internal flexible
| sender | 10 analogue input sender category | 0 | 4 | 16

| 165 | Internal flexible
| sender | 10 analogue input reading | 16
| S | 
| 166 | Internal flexible
| sender | 10 analogue input sender category | 0 | 4 | 16

| 167 | Internal flexible
| sender | 10 analogue input reading | 16
| S | 
| 168 | Internal flexible
| sender | 11 analogue input sender category | 0 | 4 | 16

| 169 | Internal flexible
| sender | 11 analogue input reading | 16
| S | 
| 170 | Internal flexible
| sender | 11 analogue input sender category | 0 | 4 | 16

| 171 | Internal flexible
| sender | 11 analogue input reading | 16
| S | 
| 172 | Internal flexible
| sender | 12 analogue input sender category | 0 | 4 | 16

| 173 | Internal flexible
| sender | 12 analogue input reading | 16
| S | 
| 174 | Internal flexible
| sender | 12 analogue input sender category | 0 | 4 | 16

| 175 | Internal flexible
| sender | 12 analogue input reading | 16
| S | 
| 176-181 | Reserved

| SP-228 | Page 194
| REV | A
Exxx register allocation (continued)
| Register | Name
| Min | Max
| Bits/ | E
| offset | value
| value | sign | 8
0
0
| 182 | PLC alarm 1 trigger | 16

| 183 | PLC alarm 1 condition | 16

| 184 | PLC alarm 2 trigger | 16

| 185 | PLC alarm 2 condition | 16

| 186 | PLC alarm 3 trigger | 16

| 187 | PLC alarm 3 condition | 16

| 188 | PLC alarm 4 trigger | 16

| 189 | PLC alarm 4 condition | 16

| 190 | PLC alarm 5 trigger | 16

| 191 | PLC alarm 5 condition | 16

| 192 | PLC alarm 6 trigger | 16

| 193 | PLC alarm 6 condition | 16

| 194 | PLC alarm 7 trigger | 16

| 195 | PLC alarm 7 condition | 16

| 196 | PLC alarm 8 trigger | 16

| 197 | PLC alarm 8 condition | 16

| 198 | PLC alarm 9 trigger | 16

| 199 | PLC alarm 9 condition | 16

| 200 | PLC alarm 10 trigger | 16

| 201 | PLC alarm 10 condition | 16

| 202 | PLC alarm 11 trigger | 16

| 203 | PLC alarm 11 condition | 16

| 204 | PLC alarm 12 trigger | 16

| 205 | PLC alarm 12 condition | 16

| 206 | PLC alarm 13 trigger | 16

| 207 | PLC alarm 13 condition | 16

| 208 | PLC alarm 14 trigger | 16

| 209 | PLC alarm 14 condition | 16

| 210 | PLC alarm 15 trigger | 16

| 211 | PLC alarm 15 condition | 16

| 212 | PLC alarm 16 trigger | 16

| 213 | PLC alarm 16 condition | 16

| 214 | PLC alarm 17 trigger | 16

| 215 | PLC alarm 17 condition | 16

| 216 | PLC alarm 18 trigger | 16

| 217 | PLC alarm 18 condition | 16

| 218 | PLC alarm 19 trigger | 16

| 219 | PLC alarm 19 condition | 16

| 220 | PLC alarm 20 trigger | 16

| 221 | PLC alarm 20 condition | 16

| 222 | 2133 Expansion module | 0
| analogue | input A input reading | 16S

| 223 | 2133 Expansion module | 0
| analogue | input B input reading | 16S

| 224 | 2133 Expansion module | 0
| analogue | input C input reading | 16S

| 225 | 2133 Expansion module | 0
| analogue | input D input reading | 16S

| 226 | 2133 Expansion module | 0
| analogue | input E input reading | 16S

| 227 | 2133 Expansion module | 0
| analogue | input F input reading | 16S

| 228 | 2133 Expansion module | 0
| analogue | input G input reading | 16S

| 229 | 2133 Expansion module | 0
| analogue | input H input reading | 16S

| 230-237 | 2133 Expansion module | 1
| analogue | inputs A-H input readings | 16S

| 238-245 | 2133 Expansion module | 2
| analogue | inputs A-H input readings | 16S

| 246-253 | 2133 Expansion module | 3
| analogue | inputs A-H input readings | 16S

| 254-255 | Reserved
| SP-228 | Page 195
| REV | A
71xx/66xx/61xx/L40x/4xxx family register allocation
| Register | Name
| Minimum | Maximum
Bits/
| offset | value
| value | sign
| 0-15 | Unimplemented
| 16 | Oil pressure transducer category | 0 | 4 | 16
| 17 | Engine Temperature transducer category | 0 | 4 | 16
| 18 | Internal flexible sender C category | 0 | 1 | 16
| 19 | Internal flexible sender C reading | 0 | 1 | 16
| 20 | Internal flexible sender D category | 0 | 1 | 16
| 21 | Internal flexible sender D reading | 0 | 1 | 16
| 22-255 | Reserved
| Sender category codes and | value
ranges
| Type | Type
| Minimum | Maximum
| Scaling | Units
| code | value
| value | factor
| 0 | Unused | 0 | 0
| 1 | Pressure | 0 | 10000 | 1
KPa
| 2 | Temperature | -200 | 10000 | 1
| Degrees | C
| 3 | Level | 0 | 200 | 1
%
| 4 | Digital
| 4-65535 | Reserved
| SP-228 | Page 196
| REV | A
| 8.56 | Page 172 – Unnamed input status continued
| 1. | This page is a continuation of page 170/171; refer
| to | that
| page | for
notes.
| 2. | Each family has different register allocations.
| 3. | These registers are Read-Only
Exxx Page172 register allocation
| Register | Name
| Min | Max
| Bits/ | E
E
| offset | value
| value | sign | 8 | 4
| 0 | 0
| 0 | 0
| 0 | Internal
| flexible | sensor
| A sensor fault raw | 0 | 1 | 16
|  | 
| 1 | Internal
| flexible | sensor
| A sensor fault processed | 0 | 1 | 16
|  | 
| 2 | Internal
| flexible | sensor
| B sensor fault raw | 0 | 1 | 16
|  | 
| 3 | Internal
| flexible | sensor
| B sensor fault processed | 0 | 1 | 16
|  | 
| 4 | Internal
| flexible | sensor
| C sensor fault raw | 0 | 1 | 16
|  | 
| 5 | Internal
| flexible | sensor
| C sensor fault processed | 0 | 1 | 16
|  | 
| 6 | Internal
| flexible | sensor
| D sensor fault raw | 0 | 1 | 16
|  | 
| 7 | Internal
| flexible | sensor
| D sensor fault processed | 0 | 1 | 16
|  | 
| 8 | Internal
| flexible | sensor
| E sensor fault raw | 0 | 1 | 16
|  | 
| 9 | Internal
| flexible | sensor
| E sensor fault processed | 0 | 1 | 16
|  | 
| 10 | Internal
| flexible | sensor
| F sensor fault raw | 0 | 1 | 16
|  | 
| 11 | Internal
| flexible | sensor
| F sensor fault processed | 0 | 1 | 16
|  | 
| 12 | Internal
| flexible | sensor
| G sensor fault raw | 0 | 1 | 16
|  | 
| 13 | Internal
| flexible | sensor
| G sensor fault processed | 0 | 1 | 16
|  | 
| 14 | Internal
| flexible | sensor
| H sensor fault raw | 0 | 1 | 16

| 15 | Internal
| flexible | sensor
| H sensor fault processed | 0 | 1 | 16

| 16 | Internal
| flexible | sensor
| I sensor fault raw | 0 | 1 | 16

| 17 | Internal
| flexible | sensor
| I sensor fault processed | 0 | 1 | 16

| 18 | Internal
| flexible | sensor
| J sensor fault raw | 0 | 1 | 16

| 19 | Internal
| flexible | sensor
| J sensor fault processed | 0 | 1 | 16

| 20 | Internal
| flexible | sensor
| K sensor fault raw | 0 | 1 | 16

| 21 | Internal
| flexible | sensor
| K sensor fault processed | 0 | 1 | 16

| 22 | Internal
| flexible | sensor
| L sensor fault raw | 0 | 1 | 16

| 23 | Internal
| flexible | sensor
| L sensor fault processed | 0 | 1 | 16

| SP-228 | Page 197
| REV | A
73xx MKII
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0-111 | Reserved
| 112 | 2131 Expansion | module 0 digital input A raw status | 0 | 1 | 16
| 113 | 2131 Expansion | module 0 digital input A processed status | 0 | 1 | 16
| 114 | 2131 Expansion | module 0 digital input B raw status | 0 | 1 | 16
| 115 | 2131 Expansion | module 0 digital input B processed status | 0 | 1 | 16
| 116 | 2131 Expansion | module 0 digital input C raw status | 0 | 1 | 16
| 117 | 2131 Expansion | module 0 digital input C processed status | 0 | 1 | 16
| 118 | 2131 Expansion | module 0 digital input D raw status | 0 | 1 | 16
| 119 | 2131 Expansion | module 0 digital input D processed status | 0 | 1 | 16
| 120 | 2131 Expansion | module 0 digital input E raw status | 0 | 1 | 16
| 121 | 2131 Expansion | module 0 digital input E processed status | 0 | 1 | 16
| 122 | 2131 Expansion | module 0 digital input F raw status | 0 | 1 | 16
| 123 | 2131 Expansion | module 0 digital input F processed status | 0 | 1 | 16
| 124 | 2131 Expansion | module 0 digital input G raw status | 0 | 1 | 16
| 125 | 2131 Expansion | module 0 digital input G processed status | 0 | 1 | 16
| 126 | 2131 Expansion | module 0 digital input H raw status | 0 | 1 | 16
| 127 | 2131 Expansion | module 0 digital input H processed status | 0 | 1 | 16
| 128 | 2131 Expansion | module 0 digital input I raw status | 0 | 1 | 16
| 129 | 2131 Expansion | module 0 digital input I processed status | 0 | 1 | 16
| 130 | 2131 Expansion | module 0 digital input J raw status | 0 | 1 | 16
| 131 | 2131 Expansion | module 0 digital input J processed status | 0 | 1 | 16
| 132-151 | 2131 Expansion | module 1 digital inputs A-H raw & processed
| status | 0 | 1 | 16
| 152-171 | 2131 Expansion | module 2 digital inputs A-H raw & processed
| status | 0 | 1 | 16
| 172-191 | 2131 Expansion | module 3 digital inputs A-H raw & processed
| status | 0 | 1 | 16
| 192 | DSENet charger | 0 Common shutdown raw status | 0 | 1 | 16
| 193 | DSENet charger | 0 Common shutdown processed status | 0 | 1 | 16
| 194 | DSENet charger | 0 Common warning raw status | 0 | 1 | 16
| 195 | DSENet charger | 0 Common warning processed status | 0 | 1 | 16
| 196 | DSENet charger | 1 Common shutdown raw status | 0 | 1 | 16
| 197 | DSENet charger | 1 Common shutdown processed status | 0 | 1 | 16
| 198 | DSENet charger | 1 Common warning raw status | 0 | 1 | 16
| 199 | DSENet charger | 1 Common warning processed status | 0 | 1 | 16
| 200 | DSENet charger | 2 Common shutdown raw status | 0 | 1 | 16
| 201 | DSENet charger | 2 Common shutdown processed status | 0 | 1 | 16
| 202 | DSENet charger | 2 Common warning raw status | 0 | 1 | 16
| 203 | DSENet charger | 2 Common warning processed status | 0 | 1 | 16
| 204 | DSENet charger | 3 Common shutdown raw status | 0 | 1 | 16
| 205 | DSENet charger | 3 Common shutdown processed status | 0 | 1 | 16
| 206 | DSENet charger | 3 Common warning raw status | 0 | 1 | 16
| 207 | DSENet charger | 3 Common warning processed status | 0 | 1 | 16
| 208-255 | Reserved
| SP-228 | Page 198
| REV | A
| 74xx MKII | family register allocation
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | 2133 Expansion
| module | 0
| digital input A input reading | 16S
| 1 | 2133 Expansion
| module | 0
| digital input B input reading | 16S
| 2 | 2133 Expansion
| module | 0
| digital input C input reading | 16S
| 3 | 2133 Expansion
| module | 0
| digital input D input reading | 16S
| 4 | 2133 Expansion
| module | 0
| digital input E input reading | 16S
| 5 | 2133 Expansion
| module | 0
| digital input F input reading | 16S
| 6 | 2133 Expansion
| module | 0
| digital input G input reading | 16S
| 7 | 2133 Expansion
| module | 0
| digital input H input reading | 16S
| 8-15 | 2133 Expansion
| module | 1
digital inputs A-H input reading
| 16-23 | 2133 Expansion
| module | 2
digital inputs A-H input reading
| 24-31 | 2133 Expansion
| module | 3
digital inputs A-H input reading
| 32 | 2131 Expansion
| module | 0
| analogue input A sensor category | 0 | 3 | 16
| 33 | 2131 Expansion
| module | 0
| analogue input A input reading | 16S
| 34 | 2131 Expansion
| module | 0
| analogue input B sensor category | 0 | 3 | 16
| 35 | 2131 Expansion
| module | 0
| analogue input B input reading | 16S
| 36 | 2131 Expansion
| module | 0
| analogue input C sensor category | 0 | 3 | 16
| 37 | 2131 Expansion
| module | 0
| analogue input C input reading | 16S
| 38 | 2131 Expansion
| module | 0
| analogue input D sensor category | 0 | 3 | 16
| 39 | 2131 Expansion
| module | 0
| analogue input D input reading | 16S
| 40 | 2131 Expansion
| module | 0
| analogue input E sensor category | 0 | 3 | 16
| 41 | 2131 Expansion
| module | 0
| analogue input E input reading | 16S
| 42 | 2131 Expansion
| module | 0
| analogue input F sensor category | 0 | 3 | 16
| 43 | 2131 Expansion
| module | 0
| analogue input F input reading | 16S
| 44 | 2131 Expansion
| module | 0
| analogue input G sensor category | 0 | 3 | 16
| 45 | 2131 Expansion
| module | 0
| analogue input G input reading | 16S
| 46 | 2131 Expansion
| module | 0
| analogue input H sensor category | 0 | 3 | 16
| 47 | 2131 Expansion
| module | 0
| analogue input H input reading | 16S
| 48 | 2131 Expansion
| module | 0
| analogue input I sensor category | 0 | 3 | 16
| 49 | 2131 Expansion
| module | 0
| analogue input I input reading | 16S
| 50 | 2131 Expansion
| module | 0
| analogue input J sensor category | 0 | 3 | 16
| 51 | 2131 Expansion
| module | 0
| analogue input J input reading | 16S
| 52-71 | 2131 Expansion
| module | 1
digital inputs A-J category & input reading
| 72-91 | 2131 Expansion
| module | 2
digital inputs A-J category & input reading
| 92-111 | 2131 Expansion
| module | 3
digital inputs A-J category & input reading
| 112 | 2131 Expansion
| module | 0
| digital input A raw status | 0 | 1 | 16
| 113 | 2131 Expansion
| module | 0
| digital input A processed status | 0 | 1 | 16
| 114 | 2131 Expansion
| module | 0
| digital input B raw status | 0 | 1 | 16
| 115 | 2131 Expansion
| module | 0
| digital input B processed status | 0 | 1 | 16
| 116 | 2131 Expansion
| module | 0
| digital input C raw status | 0 | 1 | 16
| 117 | 2131 Expansion
| module | 0
| digital input C processed status | 0 | 1 | 16
| 118 | 2131 Expansion
| module | 0
| digital input D raw status | 0 | 1 | 16
| 119 | 2131 Expansion
| module | 0
| digital input D processed status | 0 | 1 | 16
| 120 | 2131 Expansion
| module | 0
| digital input E raw status | 0 | 1 | 16
| 121 | 2131 Expansion
| module | 0
| digital input E processed status | 0 | 1 | 16
| 122 | 2131 Expansion
| module | 0
| digital input F raw status | 0 | 1 | 16
| 123 | 2131 Expansion
| module | 0
| digital input F processed status | 0 | 1 | 16
| 124 | 2131 Expansion
| module | 0
| digital input G raw status | 0 | 1 | 16
| 125 | 2131 Expansion
| module | 0
| digital input G processed status | 0 | 1 | 16
| 126 | 2131 Expansion
| module | 0
| digital input H raw status | 0 | 1 | 16
| 127 | 2131 Expansion
| module | 0
| digital input H processed status | 0 | 1 | 16
| 128 | 2131 Expansion
| module | 0
| digital input I raw status | 0 | 1 | 16
| 129 | 2131 Expansion
| module | 0
| digital input I processed status | 0 | 1 | 16
| 130 | 2131 Expansion
| module | 0
| digital input J raw status | 0 | 1 | 16
| 131 | 2131 Expansion
| module | 0
| digital input J processed status | 0 | 1 | 16
| 132-151 | 2131 Expansion
| module | 1
| digital inputs A-H raw & processed status | 0 | 1 | 16
| 152-171 | 2131 Expansion
| module | 2
| digital inputs A-H raw & processed status | 0 | 1 | 16
| 172-191 | 2131 Expansion
| module | 3
| digital inputs A-H raw & processed status | 0 | 1 | 16
| 192-255 | Reserved
| SP-228 | Page 199
| REV | A
| Sender category codes and | value
ranges
| Type | Type
| Minimum | Maximum
| Scaling | Units
| code | value
| value | factor
| 0 | Unused | 0 | 0
| 1 | Pressure | 0 | 10000 | 1
KPa
| 2 | Temperature | -200 | 10000 | 1
| Degrees | C
| 3 | Level | 0 | 200 | 1
%
| 4 | Digital
| 4-65535 | Reserved
| SP-228 | Page 200
REV A
8.57 Page 175 – Configurable CAN Receive Instruments Description
Notes:
1. These are read only registers.
| 2. Each string consists of 32 Unicode characters with the first character at | the
| lowest register | address, NULL
terminators are not used.
| 61xx MKII | (v2.0 & later), 74xx | MKII, 86MKII
Registers
| Register | Name
| Minimum | Maximum
| Bits | Read/
| offset | value
| value | write
| 0 | CAN
| Instrument | 1
| Title | String
| UNICODE | UNICODE | 512
Read only
| 32 | CAN
| Instrument | 2
| Title | String
| UNICODE | UNICODE | 512
Read only
| 64 | CAN
| Instrument | 3
| Title | String
| UNICODE | UNICODE | 512
Read only
| 96 | CAN
| Instrument | 4
| Title | String
| UNICODE | UNICODE | 512
Read only
| 128 | CAN
| Instrument | 5
| Title | String
| UNICODE | UNICODE | 512
Read only
| 160 | CAN
| Instrument | 6
| Title | String
| UNICODE | UNICODE | 512
Read only
| 192 | CAN
| Instrument | 7
| Title | String
| UNICODE | UNICODE | 512
Read only
| 224 | CAN
| Instrument | 8
| Title | String
| UNICODE | UNICODE | 512
Read only
| 8.58 Page 176 – Configurable CAN Receive Instruments | Description
(cont)
61xx MKII (v2.0 & later), 74xx MKII, 86MKII
Registers
| Register | Name
| Minimum | Maximum
| Bits | Read/
| offset | value
| value | write
| 0 | CAN Instrument 9 Title String
| UNICODE | UNICODE | 512
Read only
| 32 | CAN Instrument 10 Title String
| UNICODE | UNICODE | 512
Read only
| 64 | CAN Instrument 11 Title String
| UNICODE | UNICODE | 512
Read only
| 96 | CAN Instrument 12 Title String
| UNICODE | UNICODE | 512
Read only
| 128 | CAN Instrument 13 Title String
| UNICODE | UNICODE | 512
Read only
| 160 | CAN Instrument 14 Title String
| UNICODE | UNICODE | 512
Read only
| 192 | CAN Instrument 15 Title String
| UNICODE | UNICODE | 512
Read only
| 224 | CAN Instrument 16 Title String
| UNICODE | UNICODE | 512
Read only
61xx and 74xx use only descriptions 1..10
Descriptions are continued further on page 194
8.59 Page 177 – Configurable CAN Receive Instrument Values
Notes:
1. These are read only registers.
2. When a can instrumentation item is not configured, the register should return the S32 ‘unimplemented’ sentinel value.
3. The value is the processed scaled value, not the raw CAN value.
61xx MKII (v2.0 & later) , 86xx MKII
Registers
| SP-228 | Page 201
REV A
| Register | Name
| Minimum | Maximum
| Scaling | Bits /
Read/
| offset | value
| value | Factor
| sign | write
| 0-1 | Value
| for | CAN
| Instrument | 1
| Any | Any | 1 | 32S
Read
only
| 2-3 | Value
| for | CAN
| Instrument | 2
| Any | Any | 1 | 32S
Read
only
| 4-5 | Value
| for | CAN
| Instrument | 3
| Any | Any | 1 | 32S
Read
only
| 6-7 | Value
| for | CAN
| Instrument | 4
| Any | Any | 1 | 32S
Read
only
| 8-9 | Value
| for | CAN
| Instrument | 5
| Any | Any | 1 | 32S
Read
only
…
| 58-59 | Value for CAN Instrument 30
| Any | Any | 1 | 32S
Read
only
| 60-255 | Reserved
74xx MKII
| 74xx MKII Page 177 Configurable CAN Receive | Instrument Values and Unit
| Info register | allocations
| Register | Name
| Min Value | Max
| Bits/ | Read/write
| offset | Value
sign
| 0-1 | Value for CAN Instrument 1
| Any | Any | 32S
| Read | only
| 2-3 | Value for CAN Instrument 2
| Any | Any | 32S
| Read | only
| 4-5 | Value for CAN Instrument 3
| Any | Any | 32S
| Read | only
| 6-7 | Value for CAN Instrument 4
| Any | Any | 32S
| Read | only
| 8-9 | Value for CAN Instrument 5
| Any | Any | 32S
| Read | only
| 10-11 | Value for CAN Instrument 6
| Any | Any | 32S
| Read | only
| 12-13 | Value for CAN Instrument 7
| Any | Any | 32S
| Read | only
| 14-15 | Value for CAN Instrument 8
| Any | Any | 32S
| Read | only
| 16-17 | Value for CAN Instrument 9
| Any | Any | 32S
| Read | only
| 18-19 | Value for CAN Instrument 10
| Any | Any | 32S
| Read | only
| 20 - 31 | Reserved
| - | -
| - | -
| 32 | CAN Instrument 1– Category | 0xffff (‘User
| defined’) | Read
only
| 33 | CAN Instrument 1– Multiplier | -128 | 127 | 16S
| Read | only
| 34 | CAN Instrument 1– Precision | 1 | 1
| Read | only
| 35-36 | CAN Instrument 1– Range Min
| Any | Any | 32S
| Read | only
| 37-38 | CAN Instrument 1– Range Max
| Any | Any | 32S
| Read | only
| 39-48 | CAN Instrument 1– Unit suffix string
| UNICODE | UNICOD
| Read | only
E
| 49 | CAN
| Instrument | 2–
| Category | 0xffff (‘User
| defined’) | Read
only
| 50 | CAN
| Instrument | 2–
| Multiplier | -128 | 127 | 16S
| Read | only
| 51 | CAN
| Instrument | 2–
| Precision | 1 | 1
| Read | only
| 52-53 | CAN
| Instrument | 2–
| Range Min | Any
| Any | 32S
| Read | only
| 54-55 | CAN
| Instrument | 2–
| Range Max | Any
| Any | 32S
| Read | only
| 56-65 | CAN
| Instrument | 2–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 66 | CAN
| Instrument | 3–
| Category | 0xffff (‘User
| defined’) | Read
only
| 67 | CAN
| Instrument | 3–
| Multiplier | -128 | 127 | 16S
| Read | only
| 68 | CAN
| Instrument | 3–
| Precision | 1 | 1
| Read | only
| 69-70 | CAN
| Instrument | 3–
| Range Min | Any
| Any | 32S
| Read | only
| 71-72 | CAN
| Instrument | 3–
| Range Max | Any
| Any | 32S
| Read | only
| 73-82 | CAN
| Instrument | 3–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 83 | CAN Instrument 4– Category | 0xffff (‘User
| defined’) | Read
only
| 84 | CAN Instrument 4– Multiplier | -128 | 127 | 16S
| Read | only
| 85 | CAN Instrument 4– Precision | 1 | 1
| Read | only
| 86-87 | CAN Instrument 4– Range Min
| Any | Any | 32S
| Read | only
| 88-89 | CAN Instrument 4– Range Max
| Any | Any | 32S
| Read | only
| SP-228 | Page 202
| REV | A
| 74xx MKII Page 177 Configurable CAN Receive | Instrument Values and Unit
| Info register | allocations
| Register | Name
| Min Value | Max
| Bits/ | Read/write
| offset | Value
sign
| 90-99 | CAN Instrument | 4– Unit suffix string
| UNICODE | UNICOD
| Read | only
E
| 100 | CAN
| Instrument | 5–
| Category | 0xffff (‘User
| defined’) | Read
only
| 101 | CAN
| Instrument | 5–
| Multiplier | -128 | 127 | 16S
| Read | only
| 102 | CAN
| Instrument | 5–
| Precision | 1 | 1
| Read | only
| 103-104 | CAN
| Instrument | 5–
| Range Min | Any
| Any | 32S
| Read | only
| 105-106 | CAN
| Instrument | 5–
| Range Max | Any
| Any | 32S
| Read | only
| 107-116 | CAN
| Instrument | 5–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 117 | CAN
| Instrument | 6–
| Category | 0xffff (‘User
| defined’) | Read
only
| 118 | CAN
| Instrument | 6–
| Multiplier | -128 | 127 | 16S
| Read | only
| 119 | CAN
| Instrument | 6–
| Precision | 1 | 1
| Read | only
| 120-121 | CAN
| Instrument | 6–
| Range Min | Any
| Any | 32S
| Read | only
| 122-123 | CAN
| Instrument | 6–
| Range Max | Any
| Any | 32S
| Read | only
| 124-133 | CAN
| Instrument | 6–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 134 | CAN
| Instrument | 7–
| Category | 0xffff (‘User
| defined’) | Read
only
| 135 | CAN
| Instrument | 7–
| Multiplier | -128 | 127 | 16S
| Read | only
| 136 | CAN
| Instrument | 7–
| Precision | 1 | 1
| Read | only
| 137-138 | CAN
| Instrument | 7–
| Range Min | Any
| Any | 32S
| Read | only
| 139-140 | CAN
| Instrument | 7–
| Range Max | Any
| Any | 32S
| Read | only
| 141-150 | CAN
| Instrument | 7–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 151 | CAN
| Instrument | 8–
| Category | 0xffff (‘User
| defined’) | Read
only
| 152 | CAN
| Instrument | 8–
| Multiplier | -128 | 127 | 16S
| Read | only
| 153 | CAN
| Instrument | 8–
| Precision | 1 | 1
| Read | only
| 154-155 | CAN
| Instrument | 8–
| Range Min | Any
| Any | 32S
| Read | only
| 156-157 | CAN
| Instrument | 8–
| Range Max | Any
| Any | 32S
| Read | only
| 158-167 | CAN
| Instrument | 8–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 168 | CAN
| Instrument | 9–
| Category | 0xffff (‘User
| defined’) | Read
only
| 169 | CAN
| Instrument | 9–
| Multiplier | -128 | 127 | 16S
| Read | only
| 170 | CAN
| Instrument | 9–
| Precision | 1 | 1
| Read | only
| 171-172 | CAN
| Instrument | 9–
| Range Min | Any
| Any | 32S
| Read | only
| 173-174 | CAN
| Instrument | 9–
| Range Max | Any
| Any | 32S
| Read | only
| 175-184 | CAN
| Instrument | 9–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 185 | CAN
| Instrument | 10–
| Category | 0xffff (‘User
| defined’) | Read
only
| 186 | CAN
| Instrument | 10–
| Multiplier | -128 | 127 | 16S
| Read | only
| 187 | CAN
| Instrument | 10–
| Precision | 1 | 1
| Read | only
| 188-189 | CAN
| Instrument | 10–
| Range Min | Any
| Any | 32S
| Read | only
| 190-191 | CAN
| Instrument | 10–
| Range Max | Any
| Any | 32S
| Read | only
| 192-201 | CAN
| Instrument | 10–
| Unit suffix string | UNICODE
| UNICOD | Read
only
E
| 202- | Reserved
| - | -
| - | -
255
| SP-228 | Page 203
| REV | A
| 8.60 | Page 178 – Internal Analogue Sensor Readings and Unit Info
| 1. | These registers are Read-Only
| 2. | This page provides the values and the unit details for each of the user defined analogue inputs.
| 3. | The unit information is extracted from the analogue input configuration data.
| 4. | Note that the Unit ID enumeration is NOT the same as the Category enumeration used in Page | 170/171/172
Page 178 Analogue Input Unit Info register allocations
| Register | Name
| Min Value | Max
| Bits/ | Read/write
| offset | Value
sign
| 0 | Internal Analogue
| Input | A – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 1 | Internal Analogue
| Input | B – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 2 | Internal Analogue
| Input | C – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 3 | Internal Analogue
| Input | D – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 4 | Internal Analogue
| Input | E – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 5 | Internal Analogue
| Input | F – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 6 | Internal Analogue
| Input | G – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 7 | Internal Analogue
| Input | H – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 8 | Internal Analogue
| Input | I – Input Reading | -32750 | 32750 | 16 S
| Read | only
| 9 | Internal Analogue
| Input | J – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 10 | Internal Analogue
| Input | K – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 11 | Internal Analogue
| Input | L – Input | -32750 | 32750 | 16 S
| Read | only
Reading
| 12 | - | 15
| Reserved | -
| - | -
-
| 16 | Internal Analogue
| Input | A
| – | Unit ID
| See Unit ID | table below | 16
| Read | only
| 17 | Internal Analogue
| Input | A
| - | Multiplier | -128 | 127 | 16 S
| Read | only
| 18 | Internal Analogue
| Input | A
| - | Precision | 0 | 65535 | 16
| Read | only
| 19 | Internal Analogue
| Input | A
| – | Range Min | -32750 | 32750 | 16 S
| Read | only
| 20 | Internal Analogue
| Input | A
| – | Range Max | -32750 | 32750 | 16 S
| Read | only
| 21 | - | 30
| Internal Analogue | Input
| A | –
| Suffix | UNICODE
| UNICOD | 160
| Read | only
E
| 31 | Internal
| Analogue | Input
| B | -
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 32 | Internal
| Analogue | Input
| B | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 33 | Internal
| Analogue | Input
| B | -
| Precision | 0 | 65535 | 16
| Read | only
| 34 | Internal
| Analogue | Input
| B | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 35 | Internal
| Analogue | Input
| B | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 36 | - | 45
| Internal | Analogue
| Input | B
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
E
| 46 | Internal
| Analogue | Input
| C | -
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 47 | Internal
| Analogue | Input
| C | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 48 | Internal
| Analogue | Input
| C | -
| Precision | 0 | 65535 | 16
| Read | only
| 49 | Internal
| Analogue | Input
| C | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 50 | Internal
| Analogue | Input
| C | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 51 | - | 60
| Internal | Analogue
| Input | C
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
E
| 61 | Internal Analogue
| Input | D - Unit ID
| See Unit ID | table below | 16
| Read | only
| 62 | Internal Analogue
| Input | D - Multiplier | -128 | 127 | 16 S
| Read | only
| 63 | Internal Analogue
| Input | D - Precision | 0 | 65535 | 16
| Read | only
| SP-228 | Page 204
| REV | A
| Page 178 | Analogue Input Unit Info register allocations
| Register | Name
| Min Value | Max
| Bits/ | Read/write
| offset | Value
sign
| 64 | Internal
| Analogue | Input
| D – Range Min | -32750 | 32750 | 16 S
| Read | only
| 65 | Internal
| Analogue | Input
| D – Range Max | -32750 | 32750 | 16 S
| Read | only
| 66 - 75 | Internal
| Analogue | Input
| D – Suffix | UNICODE
| UNICOD | 160
| Read | only
E
| 76 | Internal
| Analogue | Input
| E | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 77 | Internal
| Analogue | Input
| E | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 78 | Internal
| Analogue | Input
| E | -
| Precision | 0 | 65535 | 16
| Read | only
| 79 | Internal
| Analogue | Input
| E | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 80 | Internal
| Analogue | Input
| E | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 81 | - | 90
| Internal | Analogue
| Input | E
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
E
| 91 | Internal
| Analogue | Input
| F | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 92 | Internal
| Analogue | Input
| F | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 93 | Internal
| Analogue | Input
| F | -
| Precision | 0 | 65535 | 16
| Read | only
| 94 | Internal
| Analogue | Input
| F | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 95 | Internal
| Analogue | Input
| F | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 96 | - | 105
| Internal | Analogue
| Input | F
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
E
| 106 | Internal
| Analogue | Input
| G | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 107 | Internal
| Analogue | Input
| G | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 108 | Internal
| Analogue | Input
| G | -
| Precision | 0 | 65535 | 16
| Read | only
| 109 | Internal
| Analogue | Input
| G | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 110 | Internal
| Analogue | Input
| G | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 111 | -
| Internal | Analogue
| Input | G
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
| 120 | E
| 121 | Internal
| Analogue | Input
| H | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 122 | Internal
| Analogue | Input
| H | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 123 | Internal
| Analogue | Input
| H | -
| Precision | 0 | 65535 | 16
| Read | only
| 124 | Internal
| Analogue | Input
| H | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 125 | Internal
| Analogue | Input
| H | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 126 | -
| Internal | Analogue
| Input | H
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
| 135 | E
| 136 | Internal
| Analogue | Input
| I | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 137 | Internal
| Analogue | Input
| I | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 138 | Internal
| Analogue | Input
| I | -
| Precision | 0 | 65535 | 16
| Read | only
| 139 | Internal
| Analogue | Input
| I | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 140 | Internal
| Analogue | Input
| I | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 141 | -
| Internal | Analogue
| Input | I
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
| 150 | E
| 151 | Internal
| Analogue | Input
| J | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 152 | Internal
| Analogue | Input
| J | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 153 | Internal
| Analogue | Input
| J | -
| Precision | 0 | 65535 | 16
| Read | only
| 154 | Internal
| Analogue | Input
| J | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 155 | Internal
| Analogue | Input
| J | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 156 | -
| Internal | Analogue
| Input | J
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
| 165 | E
| 166 | Internal
| Analogue | Input
| K | –
| Unit ID | See Unit ID
| table below | 16
| Read | only
| 167 | Internal
| Analogue | Input
| K | -
| Multiplier | -128 | 127 | 16 S
| Read | only
| 168 | Internal
| Analogue | Input
| K | -
| Precision | 0 | 65535 | 16
| Read | only
| 169 | Internal
| Analogue | Input
| K | –
| Range Min | -32750 | 32750 | 16 S
| Read | only
| 170 | Internal
| Analogue | Input
| K | –
| Range Max | -32750 | 32750 | 16 S
| Read | only
| 171 | -
| Internal | Analogue
| Input | K
| – | Suffix
| UNICODE | UNICOD | 160
| Read | only
| 180 | E
| 181 | Internal
| Analogue | Input
| L – Unit ID | See Unit ID
| table below | 16
| Read | only
| 182 | Internal
| Analogue | Input
| L - Multiplier | -128 | 127 | 16 S
| Read | only
| 183 | Internal
| Analogue | Input
| L - Precision | 0 | 65535 | 16
| Read | only
| SP-228 | Page 205
| REV | A
| Page 178 | Analogue Input Unit Info
| register | allocations
| Register | Name
| Min Value | Max
| Bits/ | Read/write
| offset | Value
sign
| 184 | Internal Analogue Input L
| – Range | Min | -32750 | 32750 | 16 S
Read only
| 185 | Internal Analogue Input L
| – Range | Max | -32750 | 32750 | 16 S
Read only
| 186 - | Internal Analogue Input L
| – Suffix | UNICODE
| UNICOD | 160
Read only
| 195 | E
| 196- | Reserved
| - | -
| - | -
255
Unit ID
| Value | Meaning
| 0 | Not used
| 1 | Temperature
| 2 | Pressure
| 3 | Percentage
| 0xFFFE | Digital Input
| 0xFFFF | User Defined
5.
74xx MKII
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | Flex Sensor A reading | 0 | 65535 | 16
| 1 | Flex Sensor B reading | 0 | 65535 | 16
| 2 | Flex Sensor C reading | 0 | 65535 | 16
| 3 | Flex Sensor D reading | 0 | 65535 | 16
| 4 | Flex Sensor E reading | 0 | 65535 | 16
| 5 | Flex Sensor F reading | 0 | 65535 | 16
| 6-11 | Unimplemented
| 12-15 | Reserved
| 16 | Flex Sensor A Category | 0 | 3 | 16
| 17 | Flex Sensor A Multiplier – Currently not implemented | -128 | 127 | S8
| 18 | Flex Sensor A Precision – Currently not implemented | 0 | 65535 | 16
| 19 | Flex Sensor A Minimum Range | 0 | 65535 | 16
| 20 | Flex Sensor A Maximum Range | 0 | 65535 | 16
| 21-31 | Flex Sensor A Suffix – Currently not implemented
| Unicode | Unicode | 16
| 32-47 | Flex Sensor B (category/multiplier/precision/min/max/suffix)
| 48-63 | Flex Sensor C (category/multiplier/precision/min/max/suffix)
| 64-79 | Flex Sensor D (category/multiplier/precision/min/max/suffix)
| 80-95 | Flex Sensor E (category/multiplier/precision/min/max/suffix)
| 96-111 | Flex Sensor F (category/multiplier/precision/min/max/suffix)
| 196-255 | Reserved
| SP-228 | Page 206
| REV | A
| 8.61 | Page 179 – Expansion Module Analogue Sensor Limits
| 1. | These registers are Read-Only
| 2. | This page provides the min and max ranges for the expansion modules values
| 3. | The expansion modules will not use user defined units.
| 4. | Range Min + Max will need to be available for the SCADA suite to set the range for Gauge/Dials
| Page 179 | Expansion Input Ranges register allocation
| Register | Name
| Min | Max
| Bits/ | Read/write
| offset | Value
| Value | sign
| 0 | 2130
| Expansion | Module | 0
| – | E
| Range | Min | 16
| S | Read
only
| 1 | 2130
| Expansion | Module | 0
| – | E
| Range | Max | 16
| S | Read
only
| 2 | 2130
| Expansion | Module | 0
| – | F
| Range | Min | 16
| S | Read
only
| 3 | 2130
| Expansion | Module | 0
| – | F
| Range | Max | 16
| S | Read
only
| 4 | 2130
| Expansion | Module | 0
| – | G
| Range | Min | 16
| S | Read
only
| 5 | 2130
| Expansion | Module | 0
| – | G
| Range | Max | 16
| S | Read
only
| 6 | 2130
| Expansion | Module | 0
| – | H
| Range | Min | 16
| S | Read
only
| 7 | 2130
| Expansion | Module | 0
| – | H
| Range | Max | 16
| S | Read
only
| 8-15 | 2130 Expansion Module 1 – E- H (Range Min + Max) | 16
| S | Read
only
| 16-23 | 2130 Expansion Module 2 – E- H (Range Min + Max) | 16
| S | Read
only
| 24-31 | 2130 Expansion Module 3 – E- H (Range Min + Max) | 16
| S | Read
only
| 32-51 | 2131 Expansion Module 0 – A- J (Range Min + Max) | 16
| S | Read
only
| 52-71 | 2131 Expansion Module 1 – A- J (Range Min + Max) | 16
| S | Read
only
| 72-91 | 2131 Expansion Module 2 – A- J (Range Min + Max) | 16
| S | Read
only
| 92-111 | 2131 Expansion Module 3 – A- J (Range Min + Max) | 16
| S | Read
only
| 112-127 | 2133 Expansion Module 0 – A- H (Range Min + Max) | 16
| S | Read
only
| 128-143 | 2133 Expansion Module 1 – A- H (Range Min + Max) | 16
| S | Read
only
| 144-159 | 2133 Expansion Module 2 – A- H (Range Min + Max) | 16
| S | Read
only
| 160-175 | 2133 Expansion Module 3 – A- H (Range Min + Max) | 16
| S | Read
only
| 176-255 | Reserved
Where:-
| Name | Additional Info
| Range Min | This is used by SCADA Suite for Gauge/Dial range. The value
used will be the Y Axis Min Range set in the configuration.
| Range Max | This is used by SCADA Suite for Gauge/Dial range. The value
used will be the Y Axis Max Range set in the configuration.
| SP-228 | Page 207
REV A
74xx MKII
| Register | Name
| Min | value
| Max | Bits/
| offset | value
sign
| 0 | 2130 Expansion
| module | 0
| analogue | input E sensor Min value | 0 | 65535 | 16
| 1 | 2130 Expansion
| module | 0
| analogue | input E sensor Max value | 0 | 65535 | 16
| 2 | 2130 Expansion
| module | 0
| analogue | input F sensor Min value | 0 | 65535 | 16
| 3 | 2130 Expansion
| module | 0
| analogue | input F sensor Max value | 0 | 65535 | 16
| 4 | 2130 Expansion
| module | 0
| analogue | input G sensor Min value | 0 | 65535 | 16
| 5 | 2130 Expansion
| module | 0
| analogue | input G sensor Max value | 0 | 65535 | 16
| 6 | 2130 Expansion
| module | 0
| analogue | input H sensor Min value | 0 | 65535 | 16
| 7 | 2130 Expansion
| module | 0
| analogue | input H sensor Max value | 0 | 65535 | 16
| 8-15 | 2130 Expansion
| module | 1
| analogue | inputs A-H sensor Min & Max
| 16-23 | 2130 Expansion
| module | 2
| analogue | inputs A-H sensor Min & Max
| 24-31 | 2130 Expansion
| module | 3
| analogue | inputs A-H sensor Min & Max
| 32 | 2131 Expansion
| module | 0
| analogue | input A sensor Min value | 0 | 65535 | 16
| 33 | 2131 Expansion
| module | 0
| analogue | input A sensor Max value | 0 | 65535 | 16
| 34 | 2131 Expansion
| module | 0
| analogue | input B sensor Min value | 0 | 65535 | 16
| 35 | 2131 Expansion
| module | 0
| analogue | input B sensor Max value | 0 | 65535 | 16
| 36 | 2131 Expansion
| module | 0
| analogue | input C sensor Min value | 0 | 65535 | 16
| 37 | 2131 Expansion
| module | 0
| analogue | input C sensor Max value | 0 | 65535 | 16
| 38 | 2131 Expansion
| module | 0
| analogue | input D sensor Min value | 0 | 65535 | 16
| 39 | 2131 Expansion
| module | 0
| analogue | input D sensor Max value | 0 | 65535 | 16
| 40 | 2131 Expansion
| module | 0
| analogue | input E sensor Min value | 0 | 65535 | 16
| 41 | 2131 Expansion
| module | 0
| analogue | input E sensor Max value | 0 | 65535 | 16
| 42 | 2131 Expansion
| module | 0
| analogue | input F sensor Min value | 0 | 65535 | 16
| 43 | 2131 Expansion
| module | 0
| analogue | input F sensor Max value | 0 | 65535 | 16
| 44 | 2131 Expansion
| module | 0
| analogue | input G sensor Min value | 0 | 65535 | 16
| 45 | 2131 Expansion
| module | 0
| analogue | input G sensor Max value | 0 | 65535 | 16
| 46 | 2131 Expansion
| module | 0
| analogue | input H sensor Min value | 0 | 65535 | 16
| 47 | 2131 Expansion
| module | 0
| analogue | input H sensor Max value | 0 | 65535 | 16
| 48 | 2131 Expansion
| module | 0
| analogue | input I sensor Min value | 0 | 65535 | 16
| 49 | 2131 Expansion
| module | 0
| analogue | input I sensor Max value | 0 | 65535 | 16
| 50 | 2131 Expansion
| module | 0
| analogue | input J sensor Min value | 0 | 65535 | 16
| 51 | 2131 Expansion
| module | 0
| analogue | input J sensor Max value | 0 | 65535 | 16
| 52-71 | 2131 Expansion
| module | 1
| analogue | inputs A-J sensor Min & Max
| 72-71 | 2131 Expansion
| module | 2
| analogue | inputs A-J sensor Min & Max
| 92-111 | 2131 Expansion
| module | 3
| analogue | inputs A-J sensor Min & Max
| 112 | 2133 Expansion
| module | 0
| analogue | input A sensor Min value | 0 | 65535 | 16
| 113 | 2133 Expansion
| module | 0
| analogue | input A sensor Max value | 0 | 65535 | 16
| 114 | 2133 Expansion
| module | 0
| analogue | input B sensor Min value | 0 | 65535 | 16
| 115 | 2133 Expansion
| module | 0
| analogue | input B sensor Max value | 0 | 65535 | 16
| 116 | 2133 Expansion
| module | 0
| analogue | input C sensor Min value | 0 | 65535 | 16
| 117 | 2133 Expansion
| module | 0
| analogue | input C sensor Max value | 0 | 65535 | 16
| 118 | 2133 Expansion
| module | 0
| analogue | input D sensor Min value | 0 | 65535 | 16
| 119 | 2133 Expansion
| module | 0
| analogue | input D sensor Max value | 0 | 65535 | 16
| 120 | 2133 Expansion
| module | 0
| analogue | input E sensor Min value | 0 | 65535 | 16
| 121 | 2133 Expansion
| module | 0
| analogue | input E sensor Max value | 0 | 65535 | 16
| 122 | 2133 Expansion
| module | 0
| analogue | input F sensor Min value | 0 | 65535 | 16
| 123 | 2133 Expansion
| module | 0
| analogue | input F sensor Max value | 0 | 65535 | 16
| 124 | 2133 Expansion
| module | 0
| analogue | input G sensor Min value | 0 | 65535 | 16
| 125 | 2133 Expansion
| module | 0
| analogue | input G sensor Max value | 0 | 65535 | 16
| 126 | 2133 Expansion
| module | 0
| analogue | input H sensor Min value | 0 | 65535 | 16
| 127 | 2133 Expansion
| module | 0
| analogue | input H sensor Max value | 0 | 65535 | 16
| 128-143 | 2133 Expansion
| module | 1
| analogue | inputs A-H sensor Min & Max
| 144-159 | 2133 Expansion
| module | 2
| analogue | inputs A-H sensor Min & Max
| 160-175 | 2133 Expansion
| module | 3
| analogue | inputs A-H sensor Min & Max
| 176-255 | Reserved
| SP-228 | Page 208
| REV | A
8.62 Page 180 – Unnamed output sources & polarities
| 1. | This page indicates the control source and polarity settings for every digital output and LED, taken directly from the
configuration.
| 2. | Each family has different register allocations for registers 0-63 but common ones for the remainder of the page.
| 3. | This is continued on page 181.
| 4. | These registers are Read-Only
| P100 family | register allocations 0-63
| Register | Name
| Minimum | Maximum
| Bits/ | Read/write
| offset | value
| value | sign
| 0 | Digital output A source | 0 | 65535 | 16
| Read | only
| 1 | Digital output A polarity | 0 | 1 | 16
| Read | only
| 2 | Digital output B source | 0 | 65535 | 16
| Read | only
| 3 | Digital output B polarity | 0 | 1 | 16
| Read | only
| 4 | Digital output C source | 0 | 65535 | 16
| Read | only
| 5 | Digital output C polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output D source | 0 | 65535 | 16
| Read | only
| 7 | Digital output D polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output E source | 0 | 65535 | 16
| Read | only
| 9 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 10 | Common Trip LED | 0 | 65535 | 16
| Read | only
| 11 | Common Trip LED | 0 | 1 | 16
| Read | only
| 12 | Voltage alarms green LED | 0 | 65535 | 16
| Read | only
| 13 | Voltage alarms green LED | 0 | 1 | 16
| Read | only
| 14 | Voltage alarms red LED | 0 | 65535 | 16
| Read | only
| 15 | Voltage alarms red LED | 0 | 1 | 16
| Read | only
| 16 | Frequency alarms green LED | 0 | 65535 | 16
| Read | only
| 17 | Frequency alarms green LED | 0 | 1 | 16
| Read | only
| 18 | Frequency alarms red LED | 0 | 65535 | 16
| Read | only
| 19 | Frequency alarms red LED | 0 | 1 | 16
| Read | only
| 20 | ROCOF alarm LED | 0 | 1 | 16
| Read | only
| 21 | ROCOF alarm LED | 0 | 65535 | 16
| Read | only
| 22 | Vector Shift LED | 0 | 1 | 16
| Read | only
| 23 | Vector Shift LED | 0 | 65535 | 16
| Read | only
| 24 | Alternate configuration LED | 0 | 1 | 16
| Read | only
| 25 | Alternate configuration LED | 0 | 65535 | 16
| Read | only
| 26 | Supervision enabled LED | 0 | 1 | 16
| Read | only
| 27 | Supervision enabled LED | 0 | 65535 | 16
| Read | only
| 28-63 | Reserved
| SP-228 | Page 209
REV A
| 61xx MkII | family register allocations 0-63
| Register | Name
| Minimum | Maximum
| Bits/ | Read/write
| offset | value
| value | sign
| 0 | Digital output A source (Fuel) | 0 | 65535 | 16
| Read | only
| 1 | Digital output A polarity (Fuel) | 0 | 1 | 16
| Read | only
| 2 | Digital output B source (Crank) | 0 | 65535 | 16
| Read | only
| 3 | Digital output B polarity (Crank) | 0 | 1 | 16
| Read | only
| 4 | Digital output E source | 0 | 65535 | 16
| Read | only
| 5 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output F source | 0 | 65535 | 16
| Read | only
| 7 | Digital output F polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output G source | 0 | 65535 | 16
| Read | only
| 9 | Digital output G polarity | 0 | 1 | 16
| Read | only
| 10 | Digital output H source | 0 | 65535 | 16
| Read | only
| 11 | Digital output H polarity | 0 | 1 | 16
| Read | only
| 12 | Reserved | 0 | 65535 | 16
| Read | only
| 13 | Reserved | 0 | 1 | 16
| Read | only
| 14 | Reserved | 0 | 65535 | 16
| Read | only
| 15 | Reserved | 0 | 1 | 16
| Read | only
| 16 | STOP LED source (STOP) | 0 | 65535 | 16
| Read | only
| 17 | STOP LED polarity (STOP) | 0 | 1 | 16
| Read | only
| 18 | MANUAL LED source (MANUAL) | 0 | 65535 | 16
| Read | only
| 19 | MANUAL LED polarity (MANUAL) | 0 | 1 | 16
| Read | only
| 20 | TEST LED source (TEST) | 0 | 65535 | 16
| Read | only
| 21 | TEST LED polarity (TEST) | 0 | 1 | 16
| Read | only
| 22 | AUTO LED source (AUTO) | 0 | 65535 | 16
| Read | only
| 23 | AUTO LED polarity (AUTO) | 0 | 1 | 16
| Read | only
| 24 | MAINS LED source (MAINS) | 0 | 65535 | 16
| Read | only
| 25 | MAINS LED polarity (MAINS) | 0 | 1 | 16
| Read | only
| 26 | MAINS BREAKER LED source (MAINS BREAKER) | 0 | 65535 | 16
| Read | only
| 27 | MAINS BREAKER LED polarity (MAINS BREAKER) | 0 | 1 | 16
| Read | only
| 28 | GEN BREAKER LED source (GEN BREAKER) | 0 | 65535 | 16
| Read | only
| 29 | GEN BREAKER LED polarity (GEN BREAKER) | 0 | 1 | 16
| Read | only
| 30 | GEN LED source (GEN) | 0 | 65535 | 16
| Read | only
| 31 | GEN LED polarity (GEN) | 0 | 1 | 16
| Read | only
| 32 | Warning LED Source | 0 | 65535 | 16
| Read | only
| 33 | Warning LED polarity | 0 | 1 | 16
| Read | only
| 34 | USER LCD 1 source (USER LCD 1) | 0 | 65535 | 16
| Read | only
| 35 | USER LCD 1 polarity (USER LCD 1) | 0 | 1 | 16
| Read | only
| 36 | USER LCD 2 source (USER LCD 2) | 0 | 65535 | 16
| Read | only
| 37 | USER LCD 2 polarity (USER LCD 2) | 0 | 1 | 16
| Read | only
| 38 | USER LCD 3 source (USER LCD 3) | 0 | 65535 | 16
| Read | only
| 39 | USER LCD 3 polarity (USER LCD 3) | 0 | 1 | 16
| Read | only
| 40-63 | Reserved
| SP-228 | Page 210
REV A
71xx/72xx/73xx/6xxx/L40x/4xxx family register allocations 0-63
| Register | Name
| Minimum | Maximum
| Bits/ | Read/write
| offset | value
| value | sign
| 0 | Digital output A source (Fuel) | 0 | 65535 | 16
| Read | only
| 1 | Digital output A polarity (Fuel) | 0 | 1 | 16
| Read | only
| 2 | Digital output B source (Crank) | 0 | 65535 | 16
| Read | only
| 3 | Digital output B polarity (Crank) | 0 | 1 | 16
| Read | only
| 4 | Digital output E source | 0 | 65535 | 16
| Read | only
| 5 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output F source | 0 | 65535 | 16
| Read | only
| 7 | Digital output F polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output G source | 0 | 65535 | 16
| Read | only
| 9 | Digital output G polarity | 0 | 1 | 16
| Read | only
| 10 | Digital output H source | 0 | 65535 | 16
| Read | only
| 11 | Digital output H polarity | 0 | 1 | 16
| Read | only
| 12 | Digital output D source (Generator) | 0 | 65535 | 16
| Read | only
| 13 | Digital output D polarity (Generator) | 0 | 1 | 16
| Read | only
| 14 | Digital output C source (Mains) | 0 | 65535 | 16
| Read | only
| 15 | Digital output C polarity (Mains) | 0 | 1 | 16
| Read | only
| 16 | STOP LED source (STOP) | 0 | 65535 | 16
| Read | only
| 17 | STOP LED polarity (STOP) | 0 | 1 | 16
| Read | only
| 18 | MANUAL LED source (MANUAL) | 0 | 65535 | 16
| Read | only
| 19 | MANUAL LED polarity (MANUAL) | 0 | 1 | 16
| Read | only
| 20 | TEST LED source (TEST) | 0 | 65535 | 16
| Read | only
| 21 | TEST LED polarity (TEST) | 0 | 1 | 16
| Read | only
| 22 | AUTO LED source (AUTO) | 0 | 65535 | 16
| Read | only
| 23 | AUTO LED polarity (AUTO) | 0 | 1 | 16
| Read | only
| 24 | MAINS LED source (MAINS) | 0 | 65535 | 16
| Read | only
| 25 | MAINS LED polarity (MAINS) | 0 | 1 | 16
| Read | only
| 26 | MAINS BREAKER LED source (MAINS BREAKER) | 0 | 65535 | 16
| Read | only
| 27 | MAINS BREAKER LED polarity (MAINS BREAKER) | 0 | 1 | 16
| Read | only
| 28 | GEN BREAKER LED source (GEN BREAKER) | 0 | 65535 | 16
| Read | only
| 29 | GEN BREAKER LED polarity (GEN BREAKER) | 0 | 1 | 16
| Read | only
| 30 | GEN LED source (GEN) | 0 | 65535 | 16
| Read | only
| 31 | GEN LED polarity (GEN) | 0 | 1 | 16
| Read | only
| 32 | USER LED 1 source (USER LED 1) | 0 | 65535 | 16
| Read | only
| 33 | USER LED 1 polarity (USER LED 1) | 0 | 1 | 16
| Read | only
| 34 | USER LED 2 source (USER LED 2) | 0 | 65535 | 16
| Read | only
| 35 | USER LED 2 polarity (USER LED 2) | 0 | 1 | 16
| Read | only
| 36 | USER LED 3 source (USER LED 3) | 0 | 65535 | 16
| Read | only
| 37 | USER LED 3 polarity (USER LED 3) | 0 | 1 | 16
| Read | only
| 38 | USER LED 4 source (USER LED 4) | 0 | 65535 | 16
| Read | only
| 39 | USER LED 4 polarity (USER LED 4) | 0 | 1 | 16
| Read | only
| 40 | Digital output I source | 0 | 65535 | 16
| Read | only
| 41 | Digital output I polarity | 0 | 1 | 16
| Read | only
| 42 | Digital output J source | 0 | 65535 | 16
| Read | only
| 43 | Digital output J polarity | 0 | 1 | 16
| Read | only
| 44-63 | Reserved
| SP-228 | Page 211
REV A
| 8xxx /74xx | family register allocations 0-63
| Register | Name
| Minimum | Maximum
| Bits/ | Read/write
| offset | value
| value | sign
| 0 | Digital output A source (Fuel) | 0 | 65535 | 16
| Read | only
| 1 | Digital output A polarity (Fuel) | 0 | 1 | 16
| Read | only
| 2 | Digital output B source (Crank) | 0 | 65535 | 16
| Read | only
| 3 | Digital output B polarity (Crank) | 0 | 1 | 16
| Read | only
| 4 | Digital output E source | 0 | 65535 | 16
| Read | only
| 5 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output F source | 0 | 65535 | 16
| Read | only
| 7 | Digital output F polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output G source | 0 | 65535 | 16
| Read | only
| 9 | Digital output G polarity | 0 | 1 | 16
| Read | only
| 10 | Digital output H source | 0 | 65535 | 16
| Read | only
| 11 | Digital output H polarity | 0 | 1 | 16
| Read | only
| 12 | Digital output I source | 0 | 65535 | 16
| Read | only
| 13 | Digital output I polarity | 0 | 1 | 16
| Read | only
| 14 | Digital output J source | 0 | 65535 | 16
| Read | only
| 15 | Digital output J polarity | 0 | 1 | 16
| Read | only
| 16 | Digital output K source | 0 | 65535 | 16
| Read | only
| 17 | Digital output K polarity | 0 | 1 | 16
| Read | only
| 18 | Digital output L source | 0 | 65535 | 16
| Read | only
| 19 | Digital output L polarity | 0 | 1 | 16
| Read | only
| 20 | Digital output M source | 0 | 65535 | 16
| Read | only
| 21 | Digital output M polarity | 0 | 1 | 16
| Read | only
| 22 | Digital output N source | 0 | 65535 | 16
| Read | only
| 23 | Digital output N polarity | 0 | 1 | 16
| Read | only
| 24 | Digital output D source (Generator) | 0 | 65535 | 16
| Read | only
| 25 | Digital output D polarity (Generator) | 0 | 1 | 16
| Read | only
| 26 | Digital output C source (Mains) | 0 | 65535 | 16
| Read | only
| 27 | Digital output C polarity (Mains) | 0 | 1 | 16
| Read | only
| 28 | STOP LED source (STOP) | 0 | 65535 | 16
| Read | only
| 29 | STOP LED polarity (STOP) | 0 | 1 | 16
| Read | only
| 30 | MANUAL LED source (MANUAL) | 0 | 65535 | 16
| Read | only
| 31 | MANUAL LED polarity (MANUAL) | 0 | 1 | 16
| Read | only
| 32 | TEST LED source (TEST) | 0 | 65535 | 16
| Read | only
| 33 | TEST LED polarity (TEST) | 0 | 1 | 16
| Read | only
| 34 | AUTO LED source (AUTO) | 0 | 65535 | 16
| Read | only
| 35 | AUTO LED polarity (AUTO) | 0 | 1 | 16
| Read | only
| 36 | MAINS LED source (MAINS) | 0 | 65535 | 16
| Read | only
| 37 | MAINS LED polarity (MAINS) | 0 | 1 | 16
| Read | only
| 38 | MAINS BREAKER LED source (MAINS BREAKER) | 0 | 65535 | 16
| Read | only
| 39 | MAINS BREAKER LED polarity (MAINS BREAKER) | 0 | 1 | 16
| Read | only
| 40 | GEN BREAKER LED source (GEN BREAKER) | 0 | 65535 | 16
| Read | only
| 41 | GEN BREAKER LED polarity (GEN BREAKER) | 0 | 1 | 16
| Read | only
| 42 | GEN LED source (GEN) | 0 | 65535 | 16
| Read | only
| 43 | GEN LED polarity (GEN) | 0 | 1 | 16
| Read | only
| 44 | USER LED 1 source (USER LED 1) | 0 | 65535 | 16
| Read | only
| 45 | USER LED 1 polarity (USER LED 1) | 0 | 1 | 16
| Read | only
| 46 | USER LED 2 source (USER LED 2) | 0 | 65535 | 16
| Read | only
| 47 | USER LED 2 polarity (USER LED 2) | 0 | 1 | 16
| Read | only
| 48 | USER LED 3 source (USER LED 3) | 0 | 65535 | 16
| Read | only
| 49 | USER LED 3 polarity (USER LED 3) | 0 | 1 | 16
| Read | only
| 50 | USER LED 4 source (USER LED 4) | 0 | 65535 | 16
| Read | only
| 51 | USER LED 4 polarity (USER LED 4) | 0 | 1 | 16
| Read | only
| 52-63 | Reserved
| SP-228 | Page 212
| REV | A
332/333 register allocation
| Register | Name
| Minimum | Maximum
| Bits/ | sign
Read/write
| offset | value
value
| 0 | Mains breaker output source | 0 | 65535 | 16
| Read | only
| 1 | Mains breaker output polarity | 0 | 1 | 16
| Read | only
| 2 | Generator breaker output source | 0 | 65535 | 16
| Read | only
| 3 | Generator breaker output polarity | 0 | 1 | 16
| Read | only
| 4 | Digital output C source | 0 | 65535 | 16
| Read | only
| 5 | Digital output C polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output D source | 0 | 65535 | 16
| Read | only
| 7 | Digital output D polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output E source | 0 | 65535 | 16
| Read | only
| 9 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 10-15 | Reserved for future outputs
| 16 | Exercise LED source | 0 | 65535 | 16
| Read | only
| 17 | Exercise LED polarity | 0 | 1 | 16
| Read | only
| 18 | Manual LED source | 0 | 65535 | 16
| Read | only
| 19 | Manual LED source | 0 | 1 | 16
| Read | only
| 20 | Prohibit Return LED source | 0 | 65535 | 16
| Read | only
| 21 | Prohibit Return LED source | 0 | 1 | 16
| Read | only
| 22 | Auto LED source | 0 | 65535 | 16
| Read | only
| 23 | Auto LED source | 0 | 1 | 16
| Read | only
| 24 | Generator breaker LED source | 0 | 65535 | 16
| Read | only
| 25 | Generator breaker LED source | 0 | 1 | 16
| Read | only
| 26 | Mains breaker LED source | 0 | 65535 | 16
| Read | only
| 27 | Mains breaker LED source | 0 | 1 | 16
| Read | only
| 28 | Generator available LED source | 0 | 65535 | 16
| Read | only
| 29 | Generator available LED source | 0 | 1 | 16
| Read | only
| 28 | Mains available LED source | 0 | 65535 | 16
| Read | only
| 29 | Mains available LED source | 0 | 1 | 16
| Read | only
| 28 | Warning LED source | 0 | 65535 | 16
| Read | only
| 29 | Warning LED polarity | 0 | 1 | 16
| Read | only
| 30 | LCD Indicator 1 source (USER LED 1) | 0 | 65535 | 16
| Read | only
| 31 | LCD Indicator 1 polarity (USER LED 1) | 0 | 1 | 16
| Read | only
| 32 | LCD Indicator 2 source (USER LED 2) | 0 | 65535 | 16
| Read | only
| 33 | LCD Indicator 2 polarity (USER LED 2) | 0 | 1 | 16
| Read | only
| 34 | LCD Indicator 3 source (USER LED 3) | 0 | 65535 | 16
| Read | only
| 35 | LCD Indicator 3 polarity (USER LED 3) | 0 | 1 | 16
| Read | only
| 36-63 | Reserved
| SP-228 | Page | 213
REV A
| 330/331/334 | Register allocations 0 - 63
| Register | Name
| Minimum | Maximum
| Bits/ | sign | 3 | 3 | 3
| offset | value
| value | 3 | 3 | 3
| 0 | 1 | 4
| 0 | Digital output A source | 0 | 65535 | 16
|  | 

| 1 | Digital output A polarity | 0 | 1 | 16
|  | 

| 2 | Digital output B source | 0 | 65535 | 16
|  | 

| 3 | Digital output B polarity | 0 | 1 | 16
|  | 

| 4 | Digital output C source | 0 | 65535 | 16
|  | 

| 5 | Digital output C polarity | 0 | 1 | 16
|  | 

| 6 | Digital output D source | 0 | 65535 | 16
|  | 

| 7 | Digital output D polarity | 0 | 1 | 16
|  | 

| 8 | Digital output E source | 0 | 65535 | 16
|  | 

| 9 | Digital output E polarity | 0 | 1 | 16
|  | 

| 10 | Digital output F source | 0 | 65535 | 16
|  | 
| 11 | Digital output F polarity | 0 | 1 | 16
|  | 
| 12 | Digital output G source | 0 | 65535 | 16

| 13 | Digital output G polarity | 0 | 1 | 16

| 14 | Digital output H source | 0 | 65535 | 16

| 15 | Digital output H polarity | 0 | 1 | 16

| 16 | Stop LED source | 0 | 65535 | 16

| 17 | Stop LED polarity | 0 | 1 | 16

| 18 | Manual LED source | 0 | 65535 | 16

| 19 | Manual LED polarity | 0 | 1 | 16

| 20 | Auto LED source | 0 | 65535 | 16

| 21 | Auto LED polarity | 0 | 1 | 16

| 22 | Mode LED source | 0 | 65535 | 16

| 23 | Mode LED polarity | 0 | 1 | 16

| 24 | S2 breaker LED source | 0 | 65535 | 16

| 25 | S2 breaker LED polarity | 0 | 1 | 16

| 26 | S1breaker LED source | 0 | 65535 | 16

| 27 | S1 breaker LED polarity | 0 | 1 | 16

| 28 | S2 available LED source | 0 | 65535 | 16

| 29 | S2 available LED polarity | 0 | 1 | 16

| 30 | S1 available LED source | 0 | 65535 | 16

| 31 | S1 available LED polarity | 0 | 1 | 16

| 32 | Warning LED source | 0 | 65535 | 16
|  | 

| 33 | Warning LED polarity | 0 | 1 | 16
|  | 

| 34 | USER LED / LCD Indicator | 1 | source (USER LED 1) | 0 | 65535 | 16

| 35 | USER LED / LCD Indicator | 1
| polarity (USER LED | 0 | 1 | 16

1)
| 36 | USER LED / LCD Indicator | 2 | source (USER LED 2) | 0 | 65535 | 16

| 37 | USER LED / LCD Indicator | 2
| polarity (USER LED | 0 | 1 | 16

2)
| 38 | USER LED / LCD Indicator | 3 | source (USER LED 3) | 0 | 65535 | 16

| 39 | USER LED / LCD Indicator | 3
| polarity (USER LED | 0 | 1 | 16

3)
| 40-63 | Reserved
| SP-228 | Page 214
| REV | A
| 335 Register | allocations 0 - 63
| Register | Name
| Minimum | Maximum
| Bits/ | sign
Read/write
| offset | value
value
| 0 | Digital output A source | 0 | 65535 | 16
| Read | only
| 1 | Digital output A polarity | 0 | 1 | 16
| Read | only
| 2 | Digital output B source | 0 | 65535 | 16
| Read | only
| 3 | Digital output B polarity | 0 | 1 | 16
| Read | only
| 4 | Digital output C source | 0 | 65535 | 16
| Read | only
| 5 | Digital output C polarity | 0 | 1 | 16
| Read | only
| 6 | Digital output D source | 0 | 65535 | 16
| Read | only
| 7 | Digital output D polarity | 0 | 1 | 16
| Read | only
| 8 | Digital output E source | 0 | 65535 | 16
| Read | only
| 9 | Digital output E polarity | 0 | 1 | 16
| Read | only
| 10 | Digital output F source | 0 | 65535 | 16
| Read | only
| 11 | Digital output F polarity | 0 | 1 | 16
| Read | only
| 12 | Digital output G source | 0 | 65535 | 16
| Read | only
| 13 | Digital output G polarity | 0 | 1 | 16
| Read | only
| 14 | Digital output H source | 0 | 65535 | 16
| Read | only
| 15 | Digital output H polarity | 0 | 1 | 16
| Read | only
| 16 | Digital output I source | 0 | 65535 | 16
| Read | only
| 17 | Digital output I polarity | 0 | 1 | 16
| Read | only
| 18 | Digital output J source | 0 | 65535 | 16
| Read | only
| 19 | Digital output J polarity | 0 | 1 | 16
| Read | only
| 20 | Digital output K source | 0 | 65535 | 16
| Read | only
| 21 | Digital output K polarity | 0 | 1 | 16
| Read | only
| 22 | Digital output L source | 0 | 65535 | 16
| Read | only
| 23 | Digital output L polarity | 0 | 1 | 16
| Read | only
| 24 | Stop LED source | 0 | 65535 | 16
| Read | only
| 25 | Stop LED polarity | 0 | 1 | 16
| Read | only
| 26 | Manual LED source | 0 | 65535 | 16
| Read | only
| 27 | Manual LED polarity | 0 | 1 | 16
| Read | only
| 28 | Mode LED source | 0 | 65535 | 16
| Read | only
| 29 | Mode LED polarity | 0 | 1 | 16
| Read | only
| 30 | Auto LED source | 0 | 65535 | 16
| Read | only
| 31 | Auto LED polarity | 0 | 1 | 16
| Read | only
| 32 | S2 breaker LED source | 0 | 65535 | 16
| Read | only
| 33 | S2 breaker LED polarity | 0 | 1 | 16
| Read | only
| 34 | S1breaker LED source | 0 | 65535 | 16
| Read | only
| 35 | S1 breaker LED polarity | 0 | 1 | 16
| Read | only
| 36 | S2 available LED source | 0 | 65535 | 16
| Read | only
| 37 | S2 available LED polarity | 0 | 1 | 16
| Read | only
| 38 | S1 available LED source | 0 | 65535 | 16
| Read | only
| 39 | S1 available LED polarity | 0 | 1 | 16
| Read | only
| 40 | USER LED 1 source | 0 | 65535 | 16
| Read | only
| 41 | USER LED 1 polarity | 0 | 1 | 16
| Read | only
| 42 | USER LED 2 source | 0 | 65535 | 16
| Read | only
| 43 | USER LED 2 polarity | 0 | 1 | 16
| Read | only
| 44 | USER LED 3 source | 0 | 65535 | 16
| Read | only
| 45 | USER LED 3 polarity | 0 | 1 | 16
| Read | only
| 46 | USER LED 4 source | 0 | 65535 | 16
| Read | only
| 47 | USER LED 4 polarity | 0 | 1 | 16
| Read | only
| 48 | USER LED 1 colour | 0 | 1 | 16
| Read | only
| 49 | USER LED 2 colour | 0 | 1 | 16
| Read | only
| 50 | USER LED 3 colour | 0 | 1 | 16
| Read | only
| 51 | USER LED 4 colour | 0 | 1 | 16
| Read | only
| 52-63 | Reserved
| SP-228 | Page | 215
REV A
Exxx register allocations 0-63
| Register | Name
| Min | Max
| Bits/ | Read/write
E
| offset | value
| value | sign | 8
0
0
| 0 | Digital output A source (Fuel) | 0 | 65535 | 16
| Read | only

| 1 | Digital output A polarity(Fuel) | 0 | 1 | 16
| Read | only

| 2 | Digital output B source (Crank) | 0 | 65535 | 16
| Read | only

| 3 | Digital output B polarity (Crank) | 0 | 1 | 16
| Read | only

| 4 | Digital output C source | 0 | 65535 | 16
| Read | only

| 5 | Digital output C polarity | 0 | 1 | 16
| Read | only

| 6 | Digital output D source | 0 | 65535 | 16
| Read | only

| 7 | Digital output C polarity | 0 | 1 | 16
| Read | only

| 8 | Digital output E source | 0 | 65535 | 16
| Read | only

| 9 | Digital output E polarity | 0 | 1 | 16
| Read | only

| 10 | Digital output F source | 0 | 65535 | 16
| Read | only

| 11 | Digital output F polarity | 0 | 1 | 16
| Read | only

| 12 | Digital output G source | 0 | 65535 | 16
| Read | only

| 13 | Digital output G polarity | 0 | 1 | 16
| Read | only

| 14 | Digital output H source | 0 | 65535 | 16
| Read | only

| 15 | Digital output H polarity | 0 | 1 | 16
| Read | only

| 16 | Digital output I source | 0 | 65535 | 16
| Read | only
| 17 | Digital output I polarity | 0 | 1 | 16
| Read | only
| 18 | Digital output J source | 0 | 65535 | 16
| Read | only
| 19 | Digital output J polarity | 0 | 1 | 16
| Read | only
| 20 | Digital output K source | 0 | 65535 | 16
| Read | only
| 21 | Digital output K polarity | 0 | 1 | 16
| Read | only
| 22 | Digital output L source | 0 | 65535 | 16
| Read | only
| 23 | Digital output L polarity | 0 | 1 | 16
| Read | only
| 24 | OFF LED source (OFF) | 0 | 1 | 16
| Read | only

| 25 | OFF LED polarity (OFF) | 0 | 65535 | 16
| Read | only

| 26 | MANUAL LED source (MANUAL) | 0 | 1 | 16
| Read | only

| 27 | MANUAL LED polarity (MANUAL) | 0 | 65535 | 16
| Read | only

| 28 | AUTO LED source (AUTO) | 0 | 1 | 16
| Read | only

| 29 | AUTO LED polarity (AUTO) | 0 | 65535 | 16
| Read | only

| 30 | STOP LED source (STOP) | 0 | 1 | 16
| Read | only

| 31 | STOP LED polarity (STOP) | 0 | 65535 | 16
| Read | only

| 32 | USER LED 1 source (USER LED 1) | 0 | 1 | 16
| Read | only

| 33 | USER LED 1 polarity (USER LED 1) | 0 | 65535 | 16
| Read | only

| 34 | USER LED 2 source (USER LED 2) | 0 | 1 | 16
| Read | only

| 35 | USER LED 2 polarity (USER LED 2) | 0 | 65535 | 16
| Read | only

| 36 | USER LED 3 source (USER LED 3) | 0 | 1 | 16
| Read | only

| 37 | USER LED 3 polarity (USER LED 3) | 0 | 65535 | 16
| Read | only

| 38 | USER LED 4 source (USER LED 4) | 0 | 1 | 16
| Read | only

| 39 | USER LED 4 polarity (USER LED 4) | 0 | 65535 | 16
| Read | only

| 40 | PWM 1 Digital output source | 0 | 65535 | 16
| Read | only

| 41 | PWM 1 Digital output polarity | 0 | 1 | 16
| Read | only

| 42 | PWM 2 Digital output source | 0 | 65535 | 16
| Read | only

| 43 | PWM 2 Digital output polarity | 0 | 1 | 16
| Read | only

| 44 | PWM 3 Digital output source | 0 | 65535 | 16
| Read | only

| 45 | PWM 3 Digital output polarity | 0 | 1 | 16
| Read | only

| 46 | PWM 4 Digital output source | 0 | 65535 | 16
| Read | only

| 47 | PWM 4 Digital output polarity | 0 | 1 | 16
| Read | only

| 48-63 | Reserved
| SP-228 | Page | 216
REV A
| 8xxx/74xx/72xx/73xx/3xx/Exxx Common family register | allocations | 64-255
| Register | Name
| Min | Max
| Bits/ | 8xxx/ | 72xx/ | 335
E
| offset | value
| value | sign | 74xx | 73xx | 8
0
0
| 64 | 2157 expansion
| module | 0 output A source | 0 | 65535 | 16
|  | 
|  | 
| 65 | 2157 expansion
| module | 0 output A polarity | 0 | 1 | 16
|  | 
|  | 
| 66 | 2157 expansion
| module | 0 output B source | 0 | 65535 | 16
|  | 
|  | 
| 67 | 2157 expansion
| module | 0 output B polarity | 0 | 1 | 16
|  | 
|  | 
| 68 | 2157 expansion
| module | 0 output C source | 0 | 65535 | 16
|  | 
|  | 
| 69 | 2157 expansion
| module | 0 output C polarity | 0 | 1 | 16
|  | 
|  | 
| 70 | 2157 expansion
| module | 0 output D source | 0 | 65535 | 16
|  | 
|  | 
| 71 | 2157 expansion
| module | 0 output D polarity | 0 | 1 | 16
|  | 
|  | 
| 72 | 2157 expansion
| module | 0 output E source | 0 | 65535 | 16
|  | 
|  | 
| 73 | 2157 expansion
| module | 0 output E polarity | 0 | 1 | 16
|  | 
|  | 
| 74 | 2157 expansion
| module | 0 output F source | 0 | 65535 | 16
|  | 
|  | 
| 75 | 2157 expansion
| module | 0 output F polarity | 0 | 1 | 16
|  | 
|  | 
| 76 | 2157 expansion
| module | 0 output G source | 0 | 65535 | 16
|  | 
|  | 
| 77 | 2157 expansion
| module | 0 output G polarity | 0 | 1 | 16
|  | 
|  | 
| 78 | 2157 expansion
| module | 0 output H source | 0 | 65535 | 16
|  | 
|  | 
| 79 | 2157 expansion
| module | 0 output H polarity | 0 | 1 | 16
|  | 
|  | 
| 80-95 | 2157 expansion
| module | 1 outputs A-H | 0 | 65535 | 16
|  | 
|  | 
| 96-111 | 2157 expansion
| module | 2 outputs A-H | 0 | 1 | 16
|  | 

| 112-127 | 2157 expansion
| module | 3 outputs A-H | 0 | 65535 | 16
|  | 

| 128-223 | 2157 expansion
| module | 4-9 outputs A-H | 0 | 1 | 16
|  | 

| 224 | 2548 expansion
| module | 0 output A source | 0 | 65535 | 16
|  | 
|  | 
| 225 | 2548 expansion
| module | 0 output A polarity | 0 | 1 | 16
|  | 
|  | 
| 226 | 2548 expansion
| module | 0 output B source | 0 | 65535 | 16
|  | 
|  | 
| 227 | 2548 expansion
| module | 0 output B polarity | 0 | 1 | 16
|  | 
|  | 
| 228 | 2548 expansion
| module | 0 output C source | 0 | 65535 | 16
|  | 
|  | 
| 229 | 2548 expansion
| module | 0 output C polarity | 0 | 1 | 16
|  | 
|  | 
| 230 | 2548 expansion
| module | 0 output D source | 0 | 65535 | 16
|  | 
|  | 
| 231 | 2548 expansion
| module | 0 output D polarity | 0 | 1 | 16
|  | 
|  | 
| 232 | 2548 expansion
| module | 0 output E source | 0 | 65535 | 16
|  | 
|  | 
| 233 | 2548 expansion
| module | 0 output E polarity | 0 | 1 | 16
|  | 
|  | 
| 234 | 2548 expansion
| module | 0 output F source | 0 | 65535 | 16
|  | 
|  | 
| 235 | 2548 expansion
| module | 0 output F polarity | 0 | 1 | 16
|  | 
|  | 
| 236 | 2548 expansion
| module | 0 output G source | 0 | 65535 | 16
|  | 
|  | 
| 237 | 2548 expansion
| module | 0 output G polarity | 0 | 1 | 16
|  | 
|  | 
| 238 | 2548 expansion
| module | 0 output H source | 0 | 65535 | 16
|  | 
|  | 
| 239 | 2548 expansion
| module | 0 output H polarity | 0 | 1 | 16
|  | 
|  | 
| 240 | 2548 expansion
| module | 0 sounder output | 0 | 65535 | 16
|  | 
|  | 
Source
| 241 | 2548 expansion
| module | 0 sounder output | 0 | 1 | 16
|  | 
|  | 
polarity
| 242-255 | 2548 expansion
| module | 1 outputs A-G
|  | 
|  | 
LED colours
| Type | Type
code
| 0 | Red
| 1 | Green
| SP-228 | Page 217
| REV | A
8.63 Page 181 – Unnamed output sources & polarities continued
1. This page is a continuation of page 180; refer to that page for notes.
8xxx/74xx/72xx/73xx/3xx/E800 Common family register allocations 0-255 continued
| Register | Name
| Minimum | Maximum
| Bits/ | 8xxx/ | 72xx/ | 335
| offset | value
| value | sign | 74xx/ | 73xx
E800
| 0 | 2548 expansion
| module | 1
| output H source | 0 | 65535 | 16
|  | 

| 1 | 2548 expansion
| module | 1
| output H polarity | 0 | 1 | 16
|  | 

| 2 | 2548 expansion
| module | 1
| sounder output Source | 0 | 65535 | 16
|  | 

| 3 | 2548 expansion
| module | 1
| sounder output polarity | 0 | 1 | 16
|  | 

| 4-21 | 2548 expansion
| module | 2
| outputs A-H & sounder | 

| 22-39 | 2548 expansion
| module | 3
| outputs A-H & sounder | 

| 40-57 | 2548 expansion
| module | 4
| outputs A-H & sounder | 

| 58-75 | 2548 expansion
| module | 5
| outputs A-H & sounder | 

| 76-93 | 2548 expansion
| module | 6
| outputs A-H & sounder | 

| 94-111 | 2548 expansion
| module | 7
| outputs A-H & sounder | 

| 112-129 | 2548 expansion
| module | 8
| outputs A-H & sounder | 

| 130-147 | 2548 expansion
| module | 9
| outputs A-H & sounder | 

| 148-255 | Reserved
| SP-228 | Page 218
REV A
8.64 Page 182 – Virtual output sources & polarities
| 1. This | page indicates the control source
| and | polarity
| settings for every virtual | output, taken
| directly | from the configuration.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0 | Virtual output | 1 source | 0 | 65535 | 16
| Read | only
| 1 | Virtual output | 1 polarity | 0 | 1 | 16
| Read | only
| 2 | Virtual output | 2 source | 0 | 65535 | 16
| Read | only
| 3 | Virtual output | 2 polarity | 0 | 1 | 16
| Read | only
| 4 | Virtual output | 3 source | 0 | 65535 | 16
| Read | only
| 5 | Virtual output | 3 polarity | 0 | 1 | 16
| Read | only
| 6 | Virtual output | 4 source | 0 | 65535 | 16
| Read | only
| 7 | Virtual output | 4 polarity | 0 | 1 | 16
| Read | only
| 8 | Virtual output | 5 source | 0 | 65535 | 16
| Read | only
| 9 | Virtual output | 5 polarity | 0 | 1 | 16
| Read | only
| 10 | Virtual output | 6 source | 0 | 65535 | 16
| Read | only
| 11 | Virtual output | 6 polarity | 0 | 1 | 16
| Read | only
| 12 | Virtual output | 7 source | 0 | 65535 | 16
| Read | only
| 13 | Virtual output | 7 polarity | 0 | 1 | 16
| Read | only
| 14 | Virtual output | 8 source | 0 | 65535 | 16
| Read | only
| 15 | Virtual output | 8 polarity | 0 | 1 | 16
| Read | only
| 16 | Virtual output | 9 source | 0 | 65535 | 16
| Read | only
| 17 | Virtual output | 9 polarity | 0 | 1 | 16
| Read | only
| 18 | Virtual output | 10 source | 0 | 65535 | 16
| Read | only
| 19 | Virtual output | 10 polarity | 0 | 1 | 16
| Read | only
| 20 | Virtual output | 11 source | 0 | 65535 | 16
| Read | only
| 21 | Virtual output | 11 polarity | 0 | 1 | 16
| Read | only
| 22 | Virtual output | 12 source | 0 | 65535 | 16
| Read | only
| 23 | Virtual output | 12 polarity | 0 | 1 | 16
| Read | only
| 24 | Virtual output | 13 source | 0 | 65535 | 16
| Read | only
| 25 | Virtual output | 13 polarity | 0 | 1 | 16
| Read | only
| 26 | Virtual output | 14 source | 0 | 65535 | 16
| Read | only
| 27 | Virtual output | 14 polarity | 0 | 1 | 16
| Read | only
| 28 | Virtual output | 15 source | 0 | 65535 | 16
| Read | only
| 29 | Virtual output | 15 polarity | 0 | 1 | 16
| Read | only
| 30 | Virtual output | 16 source | 0 | 65535 | 16
| Read | only
| 31 | Virtual output | 16 polarity | 0 | 1 | 16
| Read | only
| 32 | Virtual output | 17 source | 0 | 65535 | 16
| Read | only
| 33 | Virtual output | 17 polarity | 0 | 1 | 16
| Read | only
| 34 | Virtual output | 18 source | 0 | 65535 | 16
| Read | only
| 35 | Virtual output | 18 polarity | 0 | 1 | 16
| Read | only
| 36 | Virtual output | 19 source | 0 | 65535 | 16
| Read | only
| 37 | Virtual output | 19 polarity | 0 | 1 | 16
| Read | only
| 38 | Virtual output | 20 source | 0 | 65535 | 16
| Read | only
| 39 | Virtual output | 20 polarity | 0 | 1 | 16
| Read | only
| 40-255 | Reserved
| SP-228 | Page 219
REV A
8.65 Page 183 – Configurable output sources & polarities
| 1. This | page indicates
| the control source and polarity | settings for
| every configurable output, | taken directly from the configuration.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0 | configurable
| output | 1
| item | A
| source | 0 | 65535 | 16
| Read | only
| 1 | configurable
| output | 1
| item | A
| polarity | 0 | 1 | 16
| Read | only
| 2 | configurable
| output | 1
| item | B
| source | 0 | 65535 | 16
| Read | only
| 3 | configurable
| output | 1
| item | B
| polarity | 0 | 1 | 16
| Read | only
| 4 | configurable
| output | 1
| item | C
| source | 0 | 65535 | 16
| Read | only
| 5 | configurable
| output | 1
| item | C
| polarity | 0 | 1 | 16
| Read | only
| 6 | configurable
| output | 2
| item | A
| source | 0 | 65535 | 16
| Read | only
| 7 | configurable
| output | 2
| item | A
| polarity | 0 | 1 | 16
| Read | only
| 8 | configurable
| output | 2
| item | B
| source | 0 | 65535 | 16
| Read | only
| 9 | configurable
| output | 2
| item | B
| polarity | 0 | 1 | 16
| Read | only
| 10 | configurable
| output | 2
| item | C
| source | 0 | 65535 | 16
| Read | only
| 11 | configurable
| output | 2
| item | C
| polarity | 0 | 1 | 16
| Read | only
| 12 | configurable
| output | 3
| item | A
| source | 0 | 65535 | 16
| Read | only
| 13 | configurable
| output | 3
| item | A
| polarity | 0 | 1 | 16
| Read | only
| 14 | configurable
| output | 3
| item | B
| source | 0 | 65535 | 16
| Read | only
| 15 | configurable
| output | 3
| item | B
| polarity | 0 | 1 | 16
| Read | only
| 16 | configurable
| output | 3
| item | C
| source | 0 | 65535 | 16
| Read | only
| 17 | configurable
| output | 3
| item | C
| polarity | 0 | 1 | 16
| Read | only
| 18-255 | Reserved
| SP-228 | Page 220
REV A
8.66 Page 184 – Expansion Analogue output sources, types and values
| 1. | The
analogue output source list is the same as the list in the expansion configuration and is not duplicated here.
| 2. | The
analogue output type is described in the table below.
| 3. | The
analogue output value for an output configured for voltage is in millivolts.
| 4. | The
analogue output value for an output configured for current is in microamps but should be displayed in milliamps.
Registers
| Register | Name
| Minimum | Maximum
| Bits/ | sign
Read/write
| offset | value
value
| 0 | 2152 expansion
| module | 0
| analogue | output A source | 0 | 65535 | 16
| Read | only
| 1 | 2152 expansion
| module | 0
| analogue | output A type | 0 | 1 | 16
| Read | only
| 2 | 2152 expansion
| module | 0
| analogue | output B source | 0 | 65535 | 16
| Read | only
| 3 | 2152 expansion
| module | 0
| analogue | output B type | 0 | 1 | 16
| Read | only
| 4 | 2152 expansion
| module | 0
| analogue | output C source | 0 | 65535 | 16
| Read | only
| 5 | 2152 expansion
| module | 0
| analogue | output C type | 0 | 1 | 16
| Read | only
| 6 | 2152 expansion
| module | 0
| analogue | output D source | 0 | 65535 | 16
| Read | only
| 7 | 2152 expansion
| module | 0
| analogue | output D type | 0 | 1 | 16
| Read | only
| 8 | 2152 expansion
| module | 0
| analogue | output E source | 0 | 65535 | 16
| Read | only
| 9 | 2152 expansion
| module | 0
| analogue | output E type | 0 | 1 | 16
| Read | only
| 10 | 2152 expansion
| module | 0
| analogue | output F source | 0 | 65535 | 16
| Read | only
| 11 | 2152 expansion
| module | 0
| analogue | output F type | 0 | 1 | 16
| Read | only
| 12-23 | 2152 expansion
| module | 1
| analogue | outputs A-F
| Read | only
| 24-35 | 2152 expansion
| module | 2
| analogue | outputs A-F
| Read | only
| 36-47 | 2152 expansion
| module | 3
| analogue | outputs A-F
| Read | only
| 48 | 2152 expansion
| module | 0
| analogue | output A value
| See | table
| below | 16S
| Read | only
| 49 | 2152 expansion
| module | 0
| analogue | output B value
| See | table
| below | 16S
| Read | only
| 50 | 2152 expansion
| module | 0
| analogue | output C value
| See | table
| below | 16S
| Read | only
| 51 | 2152 expansion
| module | 0
| analogue | output D value
| See | table
| below | 16S
| Read | only
| 52 | 2152 expansion
| module | 0
| analogue | output E value
| See | table
| below | 16S
| Read | only
| 53 | 2152 expansion
| module | 0
| analogue | output F value
| See | table
| below | 16S
| Read | only
| 54-59 | 2152 expansion
| module | 1
| analogue | outputs A-F value
| Read | only
| 60-65 | 2152 expansion
| module | 2
| analogue | outputs A-F value
| Read | only
| 66-71 | 2152 expansion
| module | 3
| analogue | outputs A-F value
| Read | only
| 72-255 | Reserved
| Output types | and value
ranges
| Type | Type
| Minimum | Maximum
| Scaling | Units
| code | value
| value | factor
| 0 | Voltage | 0 | 10000 | 0.001
V
| 1 | Current | 0 | 20000 | 0.001
mA
| 2-65535 | Reserved
| SP-228 | Page 221
REV A
8.67 Page 185 – Internal Analogue output sources, types and values
| 1. | The PWM output control type indicates whether the PWM is used as a digital output (see pages 180 and 190) or as an analogue
output.
| 2. | The analogue output source list is the same as the list in the E800 configuration and is not duplicated here.
| Page 185 | Exxx Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | Read/write
| offset | value
| value | Factor
sign
| 0 | PWM 1 output control type | 0,2,3,4 (See Analogue | 1
| - | 16
Read only
Output Control Type
Table below)
| 1 | PWM 1 analogue output frequency | 0 | 2500 | 0.1
| Hz | 16
Read only
| 2 | PWM 1 analogue output source | 0 | 65535 | 1
| - | 16
Read only
| 3 | PWM 1 analogue output range type | 0,1 (See Analogue Output | 1
| - | 16
Read only
Range Table below)
| 4 | PWM 2 output control type | 0,2,3,4 (See Analogue | 1
| - | 16
Read only
Output Control Type
Table below)
| 5 | PWM 2 analogue output frequency | 0 | 20000 | 0.1
| Hz | 16
Read only
| 6 | PWM 2 analogue output source | 0 | 65535 | 1
| - | 16
Read only
| 7 | PWM 2 analogue output range type | 0,1 (See Analogue Output | 1
| - | 16
Read only
Range Table below)
| 8 | PWM 3 output control type | 0,2,3,4 (See Analogue | 1
| - | 16
Read only
Output Control Type
Table below)
| 9 | PWM 3 analogue output frequency | 0 | 20000 | 0.1
| Hz | 16
Read only
| 10 | PWM 3 analogue output source | 0 | 65535 | 1
| - | 16
Read only
| 11 | PWM 3 analogue output range type | 0,1 (See Analogue Output | 1
| - | 16
Read only
Range Table below)
| 12 | PWM 4 output control type | 0,2,3,4 (See Analogue | 1
| - | 16
Read only
Output Control Type
Table below)
| 12 | PWM 4 analogue output frequency | 0 | 20000 | 0.1
| Hz | 16
| Read | only
| 13 | PWM 4 analogue output source | 0 | 65535 | 1
| - | 16
| Read | only
| 15 | PWM 4 analogue output range type | 0,1 (See Analogue Output | 1
| - | 16
| Read | only
Range Table below)
| 16-31 | Reserved
| Read | only
| 32 | PWM 1 analogue output value
| See Analogue Output | 16
| Read | only
Table below
| 33 | PWM 2 analogue output value
| See Analogue Output | 16
| Read | only
Table below
| 34 | PWM 3 analogue output value
| See Analogue Output | 16
| Read | only
Table below
| 35 | PWM 4 analogue output value
| See Analogue Output | 16
| Read | only
Table below
| 36-40 | Reserved
| 41 | Analogue Output 1 control type | 0,1,5 (See Analogue | 1
| - | 16
| Read | only
Output Control Table
below)
| 42 | Analogue Output | 1
| Output | 2,3,4 (See Analogue | 1
| - | 16
| Read | only
| Type/Range | Output Table below)
| 43 | Analogue Output | 1
| Source | 0 | 65535 | 1
| - | 16
| Read | only
| 44 | Analogue Output | 1
| Value | See Analogue Output | 1
| - | 16S
| Read | only
Table below
| 45-255 | Reserved
| SP-228 | Page 222
REV A
| Analogue | Output Control types
| Type | Type
code
| 0 | Not Used
| 1 | Flexible Analogue
| 2 | Digital output
| 3 | PWM Analogue output
| 4 | PWMi Analogue output
| 5 | Governor
| 6-65535 | Reserved
| Analogue | Output Ranges
| Range | Range
code
| 0 | 0-2A Current
| 1 | 0-4A Current
| 2 | -10-0 Volts
| 3 | 0-10 Volts
| 4 | 0-20mA
| 5-65535 | Reserved
| Analogue | Output Table
| Type | Range
| Type | Value
| Scaling | Units
Notes
| code | Code
| Min | Max
factor
| 2 | Digital Output
PWM /
PWMi
| 3 | -
| Duty Cycle Percentage | 0 | 1000 | 0.1
| % | PWM
| 4 | 0 | 0-2A Current | 0 | 200 | 1
| mA * | 10
PWMi
actual/feed
back
current
| 4 | 1 | 0-4A Current | 0 | 400 | 1
| mA * | 10
PWMi
actual/feed
back
current
| 5 | 2 | -10 -0 Volts | -10000 | 0 | 0.001
| V | Analogue
Output -
Gov
| 5 | 3 | 0-10 Volts | 0 | 10000 | 0.001
| V | Analogue
Output -
Gov
| 1 | 3 | 0-10V | 0 | 10000 | 0.001
| V | Analogue
Output -
Flex Output
| 1 | 4 | 0-20mA | 0 | 2000 | 0.01
| mA | Analogue
Output -
Flex Output
| 0 | Not used
| -- | PWM /
PWMi /
Gov
| 6-65535 | Reserved
| SP-228 | Page 223
REV A
8.68 Page 190 – Unnamed output status
| 1. | This page indicates the current status of each output from the module, both digital outputs and LEDs.
| 2. | LED outputs are affected by lamp test.
| 3. | LED and button allocations vary by model and are shown in the table below.
| 4. | Each family has different allocations for registers 0-31 but common ones for the remainder of the page.
| 5. | These registers are Read-Only
| 6. | Unimplemented registers within a family/module are shaded.
| P100 family | register allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A status | 0 | 1 | 16
| 1 | Digital output B status | 0 | 1 | 16
| 2 | Digital output C status | 0 | 1 | 16
| 3 | Digital output D status | 0 | 1 | 16
| 4 | Digital output E status | 0 | 1 | 16
| 5 | Common trip LED status | 0 | 1 | 16
| 6 | Common voltage alarm green LED status | 0 | 1 | 16
| 7 | Common voltage alarm red LED status | 0 | 1 | 16
| 8 | Common frequency alarm green LED status | 0 | 1 | 16
| 9 | Common frequency alarm red LED status | 0 | 1 | 16
| 10 | ROCOF alarm LED status | 0 | 1 | 16
| 11 | Vector shift alarm LED status | 0 | 1 | 16
| 12 | Alternate config selected LED status | 0 | 1 | 16
| 13 | Supervision enabled LED status | 0 | 1 | 16
| 14-31 | Reserved
71xx/72xx/73xx/6xxx/L40x/4xxx family register allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A status (Fuel) | 0 | 1 | 16
| 1 | Digital output B status (Crank) | 0 | 1 | 16
| 2 | Digital output E status | 0 | 1 | 16
| 3 | Digital output F status | 0 | 1 | 16
| 4 | Digital output G status | 0 | 1 | 16
| 5 | Digital output H status | 0 | 1 | 16
| 6 | Digital output D status (Gen) | 0 | 1 | 16
| 7 | Digital output C status (Mains) | 0 | 1 | 16
| 8 | STOP LED status(STOP) | 0 | 1 | 16
| 9 | MANUAL LED status (MANUAL) | 0 | 1 | 16
| 10 | TEST LED status (TEST) | 0 | 1 | 16
| 11 | AUTO LED status (AUTO) | 0 | 1 | 16
| 12 | MAINS LED status (MAINS) | 0 | 1 | 16
| 13 | MAINS BREAKER LED status (MAINS | 0 | 1 | 16
BREAKER)
| 14 | GEN BREAKER LED status (GEN BREAKER) | 0 | 1 | 16
| 15 | GEN LED status (GEN) | 0 | 1 | 16
| 16 | USER LED 1 status (USER LED 1) | 0 | 1 | 16
| 17 | USER LED 2 status (USER LED 2) | 0 | 1 | 16
| 18 | USER LED 3 status (USER LED 3) | 0 | 1 | 16
| 19 | USER LED 4 status (USER LED 4) | 0 | 1 | 16
| 20 | Digital output I status | 0 | 1 | 16
| 21 | Digital output J status | 0 | 1 | 16
| 20-31 | Reserved
| SP-228 | Page 224
| REV | A
332/333 register allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A | 0 | 1 | 16
| 1 | Digital output B | 0 | 1 | 16
| 2 | Digital output C | 0 | 1 | 16
| 3 | Digital output D | 0 | 1 | 16
| 4 | Digital output E | 0 | 1 | 16
| 5-15 | Reserved for future outputs | 0 | 1 | 16
| 16 | Exercise LED | 0 | 1 | 16
| 17 | Manual LED | 0 | 1 | 16
| 18 | Prohibit Return LED | 0 | 1 | 16
| 19 | Auto LED | 0 | 1 | 16
| 20 | Generator breaker LED | 0 | 1 | 16
| 21 | Mains breaker LED | 0 | 1 | 16
| 22 | Generator available LED | 0 | 1 | 16
| 23 | Mains available LED | 0 | 1 | 16
| 24 | Warning LED | 0 | 1 | 16
| 25 | LCD Indicator 1 (USER LED | 1) | 0 | 1 | 16
| 26 | LCD Indicator 2 (USER LED | 2) | 0 | 1 | 16
| 27 | LCD Indicator 3 (USER LED | 3) | 0 | 1 | 16
| 28-31 | Reserved
330/331/334 register allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign | 3 | 3 | 3
| offset | value
| value | 3 | 3 | 3
| 0 | 1 | 4
| 0 | Digital output A | 0 | 1 | 16
|  | 

| 1 | Digital output B | 0 | 1 | 16
|  | 

| 2 | Digital output C | 0 | 1 | 16
|  | 

| 3 | Digital output D | 0 | 1 | 16
|  | 

| 4 | Digital output E | 0 | 1 | 16
|  | 

| 5 | Digital output F | 0 | 1 | 16
|  | 
| 6 | Digital output G | 0 | 1 | 16

| 7 | Digital output H | 0 | 1 | 16

| 8-15 | Unimplemented - Reserved for future outputs | 0 | 1 | 16
| 16 | Stop LED | 0 | 1 | 16

| 17 | Manual LED | 0 | 1 | 16

| 18 | Mode LED | 0 | 1 | 16

| 19 | Auto LED | 0 | 1 | 16

| 20 | S2 breaker LED | 0 | 1 | 16

| 21 | S1 breaker LED | 0 | 1 | 16

| 22 | S2 available LED | 0 | 1 | 16

| 23 | S1 available LED | 0 | 1 | 16

| 24 | Warning LED | 0 | 1 | 16
|  | 

| 25 | USER / LCD Indicator 1 (USER LED 1) | 0 | 1 | 16

| 26 | USER / LCD Indicator 2 (USER LED 2) | 0 | 1 | 16

| 27 | USER / LCD Indicator 3 (USER LED 3) | 0 | 1 | 16

| 28-31 | Reserved
| SP-228 | Page | 225
| REV | A
| 335 register | allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A status | 0 | 1 | 16
| 1 | Digital output B status | 0 | 1 | 16
| 2 | Digital output C status | 0 | 1 | 16
| 3 | Digital output D status | 0 | 1 | 16
| 4 | Digital output E status | 0 | 1 | 16
| 5 | Digital output F status | 0 | 1 | 16
| 6 | Digital output G status | 0 | 1 | 16
| 7 | Digital output H status | 0 | 1 | 16
| 8 | Digital output I status | 0 | 1 | 16
| 9 | Digital output J status | 0 | 1 | 16
| 10 | Digital output K status | 0 | 1 | 16
| 11 | Digital output L status | 0 | 1 | 16
| 12-15 | Unimplemented - Reserved
| for | future
| outputs | 0 | 1 | 16
| 16 | Stop LED | 0 | 1 | 16
| 17 | Manual LED | 0 | 1 | 16
| 18 | Mode LED | 0 | 1 | 16
| 19 | Auto LED | 0 | 1 | 16
| 20 | S2 breaker LED | 0 | 1 | 16
| 21 | S1 breaker LED | 0 | 1 | 16
| 22 | S2 available LED | 0 | 1 | 16
| 23 | S1 available LED | 0 | 1 | 16
| 24 | USER LED 1 | 0 | 1 | 16
| 25 | USER LED 2 | 0 | 1 | 16
| 26 | USER LED 3 | 0 | 1 | 16
| 27 | USER LED 4 | 0 | 1 | 16
| 28-31 | Reserved
| SP-228 | Page | 226
| REV | A
| 6xxx family | register allocation 0-31
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A status (Fuel) | 0 | 1 | 16
| 1 | Digital output B status (Crank) | 0 | 1 | 16
| 2 | Digital output C status | 0 | 1 | 16
| 3 | Digital output D status | 0 | 1 | 16
| 4 | Digital output E status | 0 | 1 | 16
| 5 | Digital output F status | 0 | 1 | 16
| 6-7 | Reserved
| 8 | STOP LED status(STOP) | 0 | 1 | 16
| 9 | MANUAL LED status (MANUAL) | 0 | 1 | 16
| 10 | TEST LED status (TEST) | 0 | 1 | 16
| 11 | AUTO LED status (AUTO) | 0 | 1 | 16
| 12 | MAINS LED status (MAINS) | 0 | 1 | 16
| 13 | MAINS BREAKER LED status (MAINS | 0 | 1 | 16
BREAKER)
| 14 | GEN BREAKER LED status (GEN BREAKER) | 0 | 1 | 16
| 15 | GEN LED status (GEN) | 0 | 1 | 16
| 16 | USER LED 1 status (USER LED 1) | 0 | 1 | 16
| 17 | USER LED 2 status (USER LED 2) | 0 | 1 | 16
| 18 | USER LED 3 status (USER LED 3) | 0 | 1 | 16
| 19 | USER LED 4 status (USER LED 4) | 0 | 1 | 16
| 20 | Digital output I status | 0 | 1 | 16
| 21 | Digital output J status | 0 | 1 | 16
| 20-31 | Reserved
| SP-228 | Page | 227
| REV | A
| 8xxx / 74xx | family register allocation 0-255
| Register | Name
| Minimum | Maximum
| Bits/ | sign
| offset | value
value
| 0 | Digital output A status (Fuel) | 0 | 1 | 16
| 1 | Digital output B status (Crank) | 0 | 1 | 16
| 2 | Digital output E status | 0 | 1 | 16
| 3 | Digital output F status | 0 | 1 | 16
| 4 | Digital output G status | 0 | 1 | 16
| 5 | Digital output H status | 0 | 1 | 16
| 6 | Digital output I status | 0 | 1 | 16
| 7 | Digital output J status | 0 | 1 | 16
| 8 | Digital output K status | 0 | 1 | 16
| 9 | Digital output L status | 0 | 1 | 16
| 10 | Digital output M status | 0 | 1 | 16
| 11 | Digital output N status | 0 | 1 | 16
| 12 | Digital output D status (Gen) | 0 | 1 | 16
| 13 | Digital output C status (Mains) | 0 | 1 | 16
| 14 | STOP LED status(STOP) | 0 | 1 | 16
| 15 | MANUAL LED status (MANUAL) | 0 | 1 | 16
| 16 | TEST LED status (TEST) | 0 | 1 | 16
| 17 | AUTO LED status (AUTO) | 0 | 1 | 16
| 18 | MAINS LED status (MAINS) | 0 | 1 | 16
| 19 | MAINS BREAKER LED status (MAINS | 0 | 1 | 16
BREAKER)
| 20 | GEN BREAKER LED status (GEN BREAKER) | 0 | 1 | 16
| 21 | GEN LED status (GEN) | 0 | 1 | 16
| 22 | USER LED 1 status (USER LED 1) | 0 | 1 | 16
| 23 | USER LED 2 status (USER LED 2) | 0 | 1 | 16
| 24 | USER LED 3 status (USER LED 3) | 0 | 1 | 16
| 25 | USER LED 4 status (USER LED 4) | 0 | 1 | 16
| 26-31 | Reserved
| SP-228 | Page | 228
| REV | A
Exxx register allocation 0-255
| Register Name | Min
| Max | Bits/ | E800
| offset | value
| value | sign
| 0 | Digital output A status | 0 | 1 | 16

| 1 | Digital output B status | 0 | 1 | 16

| 2 | Digital output C status | 0 | 1 | 16

| 3 | Digital output D status | 0 | 1 | 16

| 4 | Digital output E status | 0 | 1 | 16

| 5 | Digital output F status | 0 | 1 | 16

| 6 | Digital output G status | 0 | 1 | 16

| 7 | Digital output H status | 0 | 1 | 16
| 8 | Digital output I status | 0 | 1 | 16
| 9 | Digital output J status | 0 | 1 | 16
| 10 | Digital output K status | 0 | 1 | 16
| 11 | Digital output L status | 0 | 1 | 16
| 12 | OFF LED status (OFF) | 0 | 1 | 16

| 13 | MANUAL LED status | 0 | 1 | 16

(MANUAL)
| 14 | AUTO LED status (AUTO) | 0 | 1 | 16

| 15 | STOP LED status(STOP) | 0 | 1 | 16

| 16 | USER LED 1 status (USER | 0 | 1 | 16

LED 1)
| 17 | USER LED 2 status (USER | 0 | 1 | 16

LED 2)
| 18 | USER LED 3 status (USER | 0 | 1 | 16

LED 3)
| 19 | USER LED 4 status (USER | 0 | 1 | 16

LED 4)
| 20 | PWM 1 digital output status | 0 | 1 | 16

| 21 | PWM 2 digital output status | 0 | 1 | 16

| 22 | PWM 3 digital output status | 0 | 1 | 16

| 23 | PWM 4 digital output status | 0 | 1 | 16

| 24-31 | Reserved | 0 | 1 | 16
| SP-228 | Page | 229
REV A
Common register allocation 32-255
| Register | Name
| Minimum | Maximum
| Bits/ | sign | 8 | 7 | 3
P
| offset | value
| value | x | 3 | 3 | 1
| x | x | 5 | 0
| x | x | 0
/
7
4
x
x
| 32 | 2157 expansion
| module | 0
| output A | 0 | 1 | 16
|  | 

| 33 | 2157 expansion
| module | 0
| output B | 0 | 1 | 16
|  | 

| 34 | 2157 expansion
| module | 0
| output C | 0 | 1 | 16
|  | 

| 35 | 2157 expansion
| module | 0
| output D | 0 | 1 | 16
|  | 

| 36 | 2157 expansion
| module | 0
| output E | 0 | 1 | 16
|  | 

| 37 | 2157 expansion
| module | 0
| output F | 0 | 1 | 16
|  | 

| 38 | 2157 expansion
| module | 0
| output G | 0 | 1 | 16
|  | 

| 39 | 2157 expansion
| module | 0
| output H | 0 | 1 | 16
|  | 

| 40-47 | 2157 expansion
| module | 1
| outputs A-H | 
|  | 
| 48-55 | 2157 expansion
| module | 2
| outputs A-H | 

| 56-63 | 2157 expansion
| module | 3
| outputs A-H | 

| 64-71 | 2157 expansion
| module | 4
| outputs A-H | 

| 72-79 | 2157 expansion
| module | 5
| outputs A-H | 

| 80-87 | 2157 expansion
| module | 6
| outputs A-H | 

| 88-95 | 2157 expansion
| module | 7
| outputs A-H | 

| 96-103 | 2157 expansion
| module | 8
| outputs A-H | 

| 104-111 | 2157 expansion
| module | 9
| outputs A-H | 

| 112 | 2548 expansion
| module | 0
| output A | 0 | 1 | 16
|  | 

| 113 | 2548 expansion
| module | 0
| output B | 0 | 1 | 16
|  | 

| 114 | 2548 expansion
| module | 0
| output C | 0 | 1 | 16
|  | 

| 115 | 2548 expansion
| module | 0
| output D | 0 | 1 | 16
|  | 

| 116 | 2548 expansion
| module | 0
| output E | 0 | 1 | 16
|  | 

| 117 | 2548 expansion
| module | 0
| output F | 0 | 1 | 16
|  | 

| 118 | 2548 expansion
| module | 0
| output G | 0 | 1 | 16
|  | 

| 119 | 2548 expansion
| module | 0
| output H | 0 | 1 | 16
|  | 

| 120 | 2548 expansion
| module | 0
| sounder output | 0 | 1 | 16
|  | 

| 121-129 | 2548 expansion
| module | 1
| outputs A-H & | sounder
|  | 

| 130-138 | 2548 expansion
| module | 2
| outputs A-H & | sounder
|  | 
| 139-147 | 2548 expansion
| module | 3
| outputs A-H & | sounder
|  | 
| 148-156 | 2548 expansion
| module | 4
| outputs A-H & | sounder
|  | 
| 157-165 | 2548 expansion
| module | 5
| outputs A-H & | sounder
|  | 
| 166-174 | 2548 expansion
| module | 6
| outputs A-H & | sounder
|  | 
| 175-183 | 2548 expansion
| module | 7
| outputs A-H & | sounder
|  | 
| 184-192 | 2548 expansion
| module | 8
| outputs A-H & | sounder
|  | 
| 193-201 | 2548 expansion
| module | 9
| outputs A-H & | sounder
|  | 
| 202-255 | Reserved
| 8xxx / 74xx | LED allocation by model
| Register | Model 8x10/7410 | Model 8x60 | Model 8680
| 14 | Stop mode LED
| Stop mode LED | 0xFFFF
| 15 | Manual mode LED Manual mode LED | 0xFFFF
| 16 | 0x0000
| Test mode LED | Manual mode LED
| 17 | Auto mode LED
| Auto mode LED | Auto mode LED
| 18 | 0x0000
| Mains available LED | Bus 1 live LED
| 19 | Bus breaker LED
| Mains breaker LED | Bus breaker LED
| 20 | 0x0000
| Bus breaker LED | 0xFFFF
| 21 | Gen available LED
| Bus available LED | Bus 2 live LED
| SP-228 | Page 230
| REV | A
8.69 Page 191 – Virtual output status
| 1. This | page indicates the status of
| each | virtual
output.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0 | Virtual output | 1 status | 0 | 1 | 16
| Read | only
| 1 | Virtual output | 2 status | 0 | 1 | 16
| Read | only
| 2 | Virtual output | 3 status | 0 | 1 | 16
| Read | only
| 3 | Virtual output | 4 status | 0 | 1 | 16
| Read | only
| 4 | Virtual output | 5 status | 0 | 1 | 16
| Read | only
| 5 | Virtual output | 6 status | 0 | 1 | 16
| Read | only
| 6 | Virtual output | 7 status | 0 | 1 | 16
| Read | only
| 7 | Virtual output | 8 status | 0 | 1 | 16
| Read | only
| 8 | Virtual output | 9 status | 0 | 1 | 16
| Read | only
| 9 | Virtual output | 10 status | 0 | 1 | 16
| Read | only
| 10 | Virtual output | 11 status | 0 | 1 | 16
| Read | only
| 11 | Virtual output | 12 status | 0 | 1 | 16
| Read | only
| 12 | Virtual output | 13 status | 0 | 1 | 16
| Read | only
| 13 | Virtual output | 14 status | 0 | 1 | 16
| Read | only
| 14 | Virtual output | 15 status | 0 | 1 | 16
| Read | only
| 15 | Virtual output | 16 status | 0 | 1 | 16
| Read | only
| 16 | Virtual output | 17 status | 0 | 1 | 16
| Read | only
| 17 | Virtual output | 18 status | 0 | 1 | 16
| Read | only
| 18 | Virtual output | 19 status | 0 | 1 | 16
| Read | only
| 19 | Virtual output | 20 status | 0 | 1 | 16
| Read | only
| 20-255 | Reserved
| SP-228 | Page 231
REV A
8.70 Page 192 – PLC Maths Registers
| 1. | This page return the value of plc elements.
| 2. | This page is not used on the 74xx MKII and 86xx
| MKII. It has been | replaced
| by | the
following…
| a. | PLC Data Stores – now page 70.
b. PLC Data Registers – now page 72.
| c. | PLC Timers – now page 74.
d. PLC Counters – now page 76.
| SP-228 | Page 232
REV A
Registers
| SP-228 | Page 233
REV A
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0 | configurable output 1
| item | A
| status | 0 | 1 | 16
| Read | only
| 1 | configurable output 1
| item | B
| status | 0 | 1 | 16
| Read | only
| 2 | configurable output 1
| item | C
| status | 0 | 1 | 16
| Read | only
| 3 | configurable output 2
| item | A
| status | 0 | 1 | 16
| Read | only
| 4 | configurable output 2
| item | B
| status | 0 | 1 | 16
| Read | only
| 5 | configurable output 2
| item | C
| status | 0 | 1 | 16
| Read | only
| 6 | configurable output 3
| item | A
| status | 0 | 1 | 16
| Read | only
| 7 | configurable output 3
| item | B
| status | 0 | 1 | 16
| Read | only
| 8 | configurable output 3
| item | C
| status | 0 | 1 | 16
| Read | only
| 9-15 | Reserved
| 16-17 | PLC Data store 1 | -2147483648 | 2147483647 | 32
| S | Read/write
| 18-19 | PLC Data store 2 | -2147483648 | 2147483647 | 32
| S | Read/write
| 20-21 | PLC Data store 3 | -2147483648 | 2147483647 | 32
| S | Read/write
| 22-23 | PLC Data store 4 | -2147483648 | 2147483647 | 32
| S | Read/write
| 24-25 | PLC Data store 5 | -2147483648 | 2147483647 | 32
| S | Read/write
| 26-27 | PLC Data store 6 | -2147483648 | 2147483647 | 32
| S | Read/write
| 28-29 | PLC Data store 7 | -2147483648 | 2147483647 | 32
| S | Read/write
| 30-31 | PLC Data store 8 | -2147483648 | 2147483647 | 32
| S | Read/write
| 32-63 | Unimplemented | 32
| S | Read Only
| 64-65 | PLC Data Register 1 | -2147483648 | 2147483647 | 32
| S | Read Only
| 66-67 | PLC Data Register 2 | -2147483648 | 2147483647 | 32
| S | Read Only
| 68-69 | PLC Data Register 3 | -2147483648 | 2147483647 | 32
| S | Read Only
| 70-71 | PLC Data Register 4 | -2147483648 | 2147483647 | 32
| S | Read Only
| 72-73 | PLC Data Register 5 | -2147483648 | 2147483647 | 32
| S | Read Only
| 74-75 | PLC Data Register 6 | -2147483648 | 2147483647 | 32
| S | Read Only
| 76-77 | PLC Data Register 7 | -2147483648 | 2147483647 | 32
| S | Read Only
| 78-79 | PLC Data Register 8 | -2147483648 | 2147483647 | 32
| S | Read Only
| 80-81 | PLC Data Register 9 | -2147483648 | 2147483647 | 32
| S | Read Only
| 82-83 | PLC Data Register 10 | -2147483648 | 2147483647 | 32
| S | Read Only
| 84-85 | PLC Data Register 11 | -2147483648 | 2147483647 | 32
| S | Read Only
| 86-87 | PLC Data Register 12 | -2147483648 | 2147483647 | 32
| S | Read Only
| 88-89 | PLC Data Register 13 | -2147483648 | 2147483647 | 32
| S | Read Only
| 90-91 | PLC Data Register 14 | -2147483648 | 2147483647 | 32
| S | Read Only
| 92-93 | PLC Data Register 15 | -2147483648 | 2147483647 | 32
| S | Read Only
| 94-95 | PLC Data Register 16 | -2147483648 | 2147483647 | 32
| S | Read Only
| 96-97 | PLC Data Register 17 | -2147483648 | 2147483647 | 32
| S | Read Only
| 98-99 | PLC Data Register 18 | -2147483648 | 2147483647 | 32
| S | Read Only
| 100-101 | PLC Data Register 19 | -2147483648 | 2147483647 | 32
| S | Read Only
| 102-103 | PLC Data Register 20 | -2147483648 | 2147483647 | 32
| S | Read Only
| 104-128 | Unimplemented | 32
| S | Read Only
| 128-129 | PLC Timer value 1 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 130-131 | PLC Timer value 2 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 132-133 | PLC Timer value 3 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 134-135 | PLC Timer value 4 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 136-137 | PLC Timer value 5 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 138-139 | PLC Timer value 6 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 140-141 | PLC Timer value 7 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 142-143 | PLC Timer value 8 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 144-145 | PLC Timer value 9 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 146-147 | PLC Timer value 10 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 148-149 | PLC Timer value 11 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 150-151 | PLC Timer value 12 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 152-153 | PLC Timer value 13 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 154-155 | PLC Timer value 14 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 156-157 | PLC Timer value 15 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 158-159 | PLC Timer value 16 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 160-161 | PLC Timer value 17 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 162-163 | PLC Timer value 18 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| 164-165 | PLC Timer value 19 | 0 | 864000 | 0.1
| s | 32
| S | Read Only
| SP-228 | Page | 234
REV A
| 166-167 | PLC Timer value 20 | 0 | 864000 | 0.1
| s | 32
| S | Read
Only
| 169-191 | Unimplemented | 32
| S | Read
Only
| 192-193 | PLC Counter value 1 | 0 | 999 | 999 | 32
| S | Read
Only
| 194-195 | PLC Counter value 2 | 0 | 999 | 999 | 32
| S | Read
Only
| 196-197 | PLC Counter value 3 | 0 | 999 | 999 | 32
| S | Read
Only
| 198-199 | PLC Counter value 4 | 0 | 999 | 999 | 32
| S | Read
Only
| 200-201 | PLC Counter value 5 | 0 | 999 | 999 | 32
| S | Read
Only
| 202-203 | PLC Counter value 6 | 0 | 999 | 999 | 32
| S | Read
Only
| 204-205 | PLC Counter value 7 | 0 | 999 | 999 | 32
| S | Read
Only
| 206-207 | PLC Counter value 8 | 0 | 999 | 999 | 32
| S | Read
Only
| 208-209 | PLC Counter value 9 | 0 | 999 | 999 | 32
| S | Read
Only
| 210-211 | PLC Counter value 10 | 0 | 999 | 999 | 32
| S | Read
Only
| 212-213 | PLC Counter value 11 | 0 | 999 | 999 | 32
| S | Read
Only
| 214-215 | PLC Counter value 12 | 0 | 999 | 999 | 32
| S | Read
Only
| 216-217 | PLC Counter value 13 | 0 | 999 | 999 | 32
| S | Read
Only
| 218-219 | PLC Counter value 14 | 0 | 999 | 999 | 32
| S | Read
Only
| 220-221 | PLC Counter value 15 | 0 | 999 | 999 | 32
| S | Read
Only
| 222-223 | PLC Counter value 16 | 0 | 999 | 999 | 32
| S | Read
Only
| 224-225 | PLC Counter value 17 | 0 | 999 | 999 | 32
| S | Read
Only
| 226-227 | PLC Counter value 18 | 0 | 999 | 999 | 32
| S | Read
Only
| 228-229 | PLC Counter value 19 | 0 | 999 | 999 | 32
| S | Read
Only
| 230-231 | PLC Counter value 20 | 0 | 999 | 999 | 32
| S | Read
Only
| 232-255 | Unimplemented | 32
| S | Read
Only
8.71 Page 193 – Remote control sources
| 1. | This page allows remote control
| flags | to
| read or | written, these can be used to
| drive outputs, LED’s | or the
elements of the control
logic.
Registers
| Register | Name
| Minimum | Maximum
| Scaling | Units
| Bits/ | sign
Read/write
| offset | value
| value | factor
| 0 | Remote control
| source | 1 | 0 | 1 | 16
Read/write
| 1 | Remote control
| source | 2 | 0 | 1 | 16
Read/write
| 2 | Remote control
| source | 3 | 0 | 1 | 16
Read/write
| 3 | Remote control
| source | 4 | 0 | 1 | 16
Read/write
| 4 | Remote control
| source | 5 | 0 | 1 | 16
Read/write
| 5 | Remote control
| source | 6 | 0 | 1 | 16
Read/write
| 6 | Remote control
| source | 7 | 0 | 1 | 16
Read/write
| 7 | Remote control
| source | 8 | 0 | 1 | 16
Read/write
| 8 | Remote control
| source | 9 | 0 | 1 | 16
Read/write
| 9 | Remote control
| source | 10 | 0 | 1 | 16
Read/write
| 10-255 | Reserved
| SP-228 | Page 235
REV A
| 8.72 Page | 194 – Configurable CAN Receive
| Instruments | Description
| (cont | from p176)
(86MKII)
Registers
| Register | Name
| Minimum | Maximum
| Bits | Read/
| offset | value
| value | write
| 0 | CAN
| Instrument | 17
| Title | String
| UNICODE | UNICODE | 512
Read only
| 32 | CAN
| Instrument | 18
| Title | String
| UNICODE | UNICODE | 512
Read only
| 64 | CAN
| Instrument | 19
| Title | String
| UNICODE | UNICODE | 512
Read only
| 96 | CAN
| Instrument | 20
| Title | String
| UNICODE | UNICODE | 512
Read only
| 128 | CAN
| Instrument | 21
| Title | String
| UNICODE | UNICODE | 512
Read only
| 160 | CAN
| Instrument | 22
| Title | String
| UNICODE | UNICODE | 512
Read only
| 192 | CAN
| Instrument | 23
| Title | String
| UNICODE | UNICODE | 512
Read only
| 224 | CAN
| Instrument | 24
| Title | String
| UNICODE | UNICODE | 512
Read only
| 8.73 Page | 195 – Configurable CAN Receive
| Instruments | Description
| (cont | from p176)
(86MKII)
Registers
| Register | Name
| Minimum | Maximum
| Bits | Read/
| offset | value
| value | write
| 0 | CAN
| Instrument | 25
| Title | String
| UNICODE | UNICODE | 512
Read only
| 32 | CAN
| Instrument | 26
| Title | String
| UNICODE | UNICODE | 512
Read only
| 64 | CAN
| Instrument | 27
| Title | String
| UNICODE | UNICODE | 512
Read only
| 96 | CAN
| Instrument | 28
| Title | String
| UNICODE | UNICODE | 512
Read only
| 128 | CAN
| Instrument | 29
| Title | String
| UNICODE | UNICODE | 512
Read only
| 160 | CAN
| Instrument | 30
| Title | String
| UNICODE | UNICODE | 512
Read only
| 192 | CAN
| Instrument | 31
| Title | String
| UNICODE | UNICODE | 512
Read only
| 224 | CAN
| Instrument | 32
| Title | String
| UNICODE | UNICODE | 512
Read only
8.74 Page 200-239 – Unnamed alarm strings
| 1. | This is implemented for 86xx/87xx modules to provide the various unnamed alarm strings (including internal and external
digital and analogue inputs).
| 2. | They are used in place of pages 64-95 in the old alarm system, the inactive strings are not implemented to reduce the register
count required to support the large number of expansion inputs.
| 3. | The order of the strings is the same as for the input functions and input status pages to simplify the look-up process for the PC
software.
| 4. | Reading from the reserved pages will return spaces.
| 5. | The register allocation is different for each family.
| 6. | In the 86xx/74xx there are 17 pages of strings reserved for the expansion alarms.
| SP-228 | Page 236
REV A
| 61xx MkII | family register allocation
| Page | Register offset
| Name | Minimum
| Maximum | Bits
| value | value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Flexible Sensor A Digital input active string
| UNICODE | UNICODE | 512
| 224 | Flexible Sensor B Digital input active string
| UNICODE | UNICODE | 512
| 201 | 0
| Flexible Sensor C Digital input active string | UNICODE
| UNICODE | 512
| 32 | Flexible Sensor D Digital input active string
| UNICODE | UNICODE | 512
| 64 | Reserved (for digital input K-P strings)
| 202 | 0 | 2130 expansion module 0 digital input A string
| UNICODE | UNICODE | 512
| 32 | 2130 expansion module 0 digital input B string
| UNICODE | UNICODE | 512
| 64 | 2130 expansion module 0 digital input C string
| UNICODE | UNICODE | 512
| 96 | 2130 expansion module 0 digital input D string
| UNICODE | UNICODE | 512
| 128 | 2130 expansion module 0 digital input E string
| UNICODE | UNICODE | 512
| 160 | 2130 expansion module 0 digital input F string
| UNICODE | UNICODE | 512
| 192 | 2130 expansion module 0 digital input G string
| UNICODE | UNICODE | 512
| 224 | 2130 expansion module 0 digital input H string
| UNICODE | UNICODE | 512
| 203 | 0-255 | 2130 expansion module 1 digital input A-H string
| UNICODE | UNICODE | 512
| 204-211 | 0-255 | Reserved for 2130 expansion module 4-9 digital input
| A-H | UNICODE
| UNICODE | 512
string
| 212 | 0 | 2130 Expansion module 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 0 input H (high) string
| UNICODE | UNICODE | 512
| 213 | 2130 Expansion module 1 inputs E-H strings
| UNICODE | UNICODE | 512
| 214-221 | Reserved for 2130 Expansion modules 4-9 inputs E-H
| UNICODE | UNICODE | 512
strings
| SP-228 | Page 237
REV A
| 61xx MkII | family
| register | allocation continued
| 222 | 0
| Flexible sender input | A (low) string
| UNICODE | UNICODE | 512
| 32 | Flexible sender input
| A (high) string | UNICODE
| UNICODE | 512
| 64 | Flexible sender input
| B (low) string | UNICODE
| UNICODE | 512
| 96 | Flexible sender input
| B (high) string | UNICODE
| UNICODE | 512
| 128 | Flexible sender input
| C (low) string | UNICODE
| UNICODE | 512
| 160 | Flexible sender input
| C (high) string | UNICODE
| UNICODE | 512
| 192 | Flexible sender input
| D (low) string | UNICODE
| UNICODE | 512
| 224 | Flexible sender input
| D (high) string | UNICODE
| UNICODE | 512
| 223 | 0 | Maintenance alarm 1
| string | UNICODE
| UNICODE | 512
| 32 | Maintenance alarm 2
| string | UNICODE
| UNICODE | 512
| 64 | Maintenance alarm 3
| string | UNICODE
| UNICODE | 512
| 96 | Low Load
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 224 | 0
| Reserved | UNICODE
| UNICODE | 512
| 32 | Reserved
| UNICODE | UNICODE | 512
| 64 | Reserved
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 225 | 0
| Reserved | UNICODE
| UNICODE | 512
| 32 | Reserved
| UNICODE | UNICODE | 512
| 64 | Reserved
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 226-239 | Reserved
| SP-228 | Page | 238
REV A
| 72xx/73xx/74xx MKII family | register allocation
| Page | Register offset
| Name | Minimum
| Maximum | Bits
| value | value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input (Flex Sensor A) active string | UNICODE
| UNICODE | 512
| 32 | Digital input (Flex Sensor B) active string
| UNICODE | UNICODE | 512
| 64 | Digital input (Flex Sensor C) active string
| UNICODE | UNICODE | 512
| 96 | Digital input (Flex Sensor D) active string
| UNICODE | UNICODE | 512
| 128 | Digital input (Flex Sensor E) active string
| UNICODE | UNICODE | 512
| 160 | Digital input (Flex Sensor F) active string
| UNICODE | UNICODE | 512
| 192 | Digital input (Flex Sensor G) active string
| UNICODE | UNICODE | 512
| 224 | Digital input (Flex Sensor H) active string
| UNICODE | UNICODE | 512
| 202 | 0 | 2130 expansion module 0 digital input A string
| UNICODE | UNICODE | 512
| 32 | 2130 expansion module 0 digital input B string
| UNICODE | UNICODE | 512
| 64 | 2130 expansion module 0 digital input C string
| UNICODE | UNICODE | 512
| 96 | 2130 expansion module 0 digital input D string
| UNICODE | UNICODE | 512
| 128 | 2130 expansion module 0 digital input E string
| UNICODE | UNICODE | 512
| 160 | 2130 expansion module 0 digital input F string
| UNICODE | UNICODE | 512
| 192 | 2130 expansion module 0 digital input G string
| UNICODE | UNICODE | 512
| 224 | 2130 expansion module 0 digital input H string
| UNICODE | UNICODE | 512
| 203 | 0-255 | 2130 expansion module 1 digital input A-H string
| UNICODE | UNICODE | 512
| 204 | 0-255 | 2130 expansion module 2 digital input A-H string
| UNICODE | UNICODE | 512
| 205 | 0-255 | 2130 expansion module 3 digital input A-H string
| UNICODE | UNICODE | 512
| 206-211 | 0-255 | Reserved for 2130 expansion module 4-9 digital input
| A-H | UNICODE
| UNICODE | 512
string
| 212 | 0 | 2130 Expansion module 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 0 input H (high) string
| UNICODE | UNICODE | 512
| 213 | 2130 Expansion module 1 inputs E-H strings
| UNICODE | UNICODE | 512
| 214 | 2130 Expansion module 2 inputs E-H strings
| UNICODE | UNICODE | 512
| 215 | 2130 Expansion module 3 inputs E-H strings
| UNICODE | UNICODE | 512
| 216-221 | Reserved for 2130 Expansion modules 4-9 inputs E-H
| UNICODE | UNICODE | 512
strings
| SP-228 | Page 239
REV A
| 72xx/73xx/74xx MKII | family
register allocation continued
| 222 | 0
| Internal flexible sender A input (low) string | UNICODE
| UNICODE | 512
| 32 | Internal flexible sender A input (high) string
| UNICODE | UNICODE | 512
| 64 | Maintenance alarm 1 string
| UNICODE | UNICODE | 512
| 96 | Maintenance alarm 2 string
| UNICODE | UNICODE | 512
| 128 | Maintenance alarm 3 string
| UNICODE | UNICODE | 512
| 160 | PLC function 1 string
| UNICODE | UNICODE | 512
| 192 | PLC function 2 string
| UNICODE | UNICODE | 512
| 224 | PLC function 3 string
| UNICODE | UNICODE | 512
| 223 | 0 | PLC function 4 string
| UNICODE | UNICODE | 512
| 32 | PLC function 5 string
| UNICODE | UNICODE | 512
| 64 | PLC function 6 string
| UNICODE | UNICODE | 512
| 96 | PLC function 7 string
| UNICODE | UNICODE | 512
| 128 | PLC function 8 string
| UNICODE | UNICODE | 512
| 160 | PLC function 9 string
| UNICODE | UNICODE | 512
| 192 | PLC function 10 string
| UNICODE | UNICODE | 512
| 224 | PLC function 11 string
| UNICODE | UNICODE | 512
| 224 | 0 | PLC function 12 string
| UNICODE | UNICODE | 512
| 32 | PLC function 13 string
| UNICODE | UNICODE | 512
| 64 | PLC function 14 string
| UNICODE | UNICODE | 512
| 96 | PLC function 15 string
| UNICODE | UNICODE | 512
| 128 | PLC function 16 string
| UNICODE | UNICODE | 512
| 160 | PLC function 17 string
| UNICODE | UNICODE | 512
| 192 | PLC function 18 string
| UNICODE | UNICODE | 512
| 224 | PLC function 19 string
| UNICODE | UNICODE | 512
| 225 | 0 | PLC function 20 string
| UNICODE | UNICODE | 512
| 32 | Internal flexible sender A open circuit string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender B input (low) string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender B input (high) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender B open circuit string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender C input (low) string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender C input (high) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender C open circuit string
| UNICODE | UNICODE | 512
| 226 | 0
| Internal flexible sender D input (low) string | UNICODE
| UNICODE | 512
| 32 | Internal flexible sender D input (high) string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender D open circuit string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender E input (low) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender E input (high) string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender E open circuit string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender F input (low) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender F input (high) string
| UNICODE | UNICODE | 512
| 227 | 0
| Internal flexible sender F open circuit string | UNICODE
| UNICODE | 512
| 32 | Reserved
| UNICODE | UNICODE | 512
| 64 | Reserved
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 228 | 0 | DSENet charger 0 common shutdown
| UNICODE | UNICODE | 512
| 32 | DSENet charger 0 common warning
| UNICODE | UNICODE | 512
| 64 | DSENet charger 1 common shutdown
| UNICODE | UNICODE | 512
| 96 | DSENet charger 1 common warning
| UNICODE | UNICODE | 512
| 128 | DSENet charger 2 common shutdown
| UNICODE | UNICODE | 512
| 160 | DSENet charger 2 common warning
| UNICODE | UNICODE | 512
| 192 | DSENet charger 3 common shutdown
| UNICODE | UNICODE | 512
| 224 | DSENet charger 3 common warning
| UNICODE | UNICODE | 512
| 229-239 | Reserved
| SP-228 | Page 240
REV A
| 8xxx / 74xx | family register
allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Digital input K active string
| UNICODE | UNICODE | 512
| 96 | Digital input L active string
| UNICODE | UNICODE | 512
| 128 | Digital input M active string
| UNICODE | UNICODE | 512
| 160 | Digital input N active string
| UNICODE | UNICODE | 512
| 192 | Digital input O active string
| UNICODE | UNICODE | 512
| 224 | Digital input P active string
| UNICODE | UNICODE | 512
| 202 | 0
| Digital input Q active string | UNICODE
| UNICODE | 512
| 32 | Digital input R active string
| UNICODE | UNICODE | 512
| 64 | Digital input S active string
| UNICODE | UNICODE | 512
| 96 | Digital input T active string
| UNICODE | UNICODE | 512
| 128 | Digital input U active string
| UNICODE | UNICODE | 512
| 160 | Digital input V active string
| UNICODE | UNICODE | 512
| 192 | Digital input W active string
| UNICODE | UNICODE | 512
| 224 | Digital input X active string
| UNICODE | UNICODE | 512
| 203 | 0
| Digital input Y active string | UNICODE
| UNICODE | 512
| 32 | Digital input Z active string
| UNICODE | UNICODE | 512
| 64 | Digital input AA active string
| UNICODE | UNICODE | 512
| 96 | Digital input AB active string
| UNICODE | UNICODE | 512
| 128 | Digital input AC active string
| UNICODE | UNICODE | 512
| 160 | Digital input AD active string
| UNICODE | UNICODE | 512
| 192 | Digital input AE active string
| UNICODE | UNICODE | 512
| 224 | Digital input AF active string
| UNICODE | UNICODE | 512
| 204 | 0 | 2130 expansion module 0 digital input A string
| UNICODE | UNICODE | 512
| 32 | 2130 expansion module 0 digital input B string
| UNICODE | UNICODE | 512
| 64 | 2130 expansion module 0 digital input C string
| UNICODE | UNICODE | 512
| 96 | 2130 expansion module 0 digital input D string
| UNICODE | UNICODE | 512
| 128 | 2130 expansion module 0 digital input E string
| UNICODE | UNICODE | 512
| 160 | 2130 expansion module 0 digital input F string
| UNICODE | UNICODE | 512
| 192 | 2130 expansion module 0 digital input G string
| UNICODE | UNICODE | 512
| 224 | 2130 expansion module 0 digital input H string
| UNICODE | UNICODE | 512
| 205 | 0-255 | 2130 expansion module 1 digital input A-H string
| UNICODE | UNICODE | 512
| 206 | 0-255 | 2130 expansion module 2 digital input A-H string
| UNICODE | UNICODE | 512
| 207 | 0-255 | 2130 expansion module 3 digital input A-H string
| UNICODE | UNICODE | 512
| 208-213 | 0-255 | Reserved for 2130 expansion module 4-9 digital
| UNICODE | UNICODE | 512
input A-H string
| 214 | 0 | 2130 Expansion module 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 0 input H (high) string
| UNICODE | UNICODE | 512
| SP-228 | Page 241
| REV | A
| 8xxx / 74xx | family
| register | allocation
| 215 | 2130 Expansion module 1 inputs E-H strings
| UNICODE | UNICODE | 512
| 216 | 2130 Expansion module 2 inputs E-H strings
| UNICODE | UNICODE | 512
| 217 | 2130 Expansion module 3 inputs E-H strings
| UNICODE | UNICODE | 512
| 218-223 | Reserved for 2130 Expansion modules 4-9 inputs
E-
H strings
| 224 | 0 | Internal flexible sender 1 input (low) string
| UNICODE | UNICODE | 512
| 32 | Internal flexible sender 1 input (high) string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender 2 input (low) string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender 2 input (high) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender 3 input (low) string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender 3 input (high) string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender 4 input (low) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender 4 input (high) string
| UNICODE | UNICODE | 512
| 225 | 0 | Internal flexible sender 5 input (low) string
| UNICODE | UNICODE | 512
| 32 | Internal flexible sender 5 input (high) string
| UNICODE | UNICODE | 512
| 64 | Engine Maintenance alarm 1 string
| UNICODE | UNICODE | 512
| 96 | Engine Maintenance alarm 2 string
| UNICODE | UNICODE | 512
| 128 | Engine Maintenance alarm 3 string
| UNICODE | UNICODE | 512
| 160 | PLC function1 string
| UNICODE | UNICODE | 512
| 192 | PLC function 2 string
| UNICODE | UNICODE | 512
| 224 | PLC function 3 string
| UNICODE | UNICODE | 512
| 226 | 0 | PLC function 4 string
| UNICODE | UNICODE | 512
| 32 | PLC function 5 string
| UNICODE | UNICODE | 512
| 64 | PLC function 6 string
| UNICODE | UNICODE | 512
| 96 | PLC function 7 string
| UNICODE | UNICODE | 512
| 128 | PLC function 8 string
| UNICODE | UNICODE | 512
| 160 | PLC function 9 string
| UNICODE | UNICODE | 512
| 192 | PLC function 10 string
| UNICODE | UNICODE | 512
| 224 | PLC function 11 string
| UNICODE | UNICODE | 512
| 227 | 0 | PLC function 12 string
| UNICODE | UNICODE | 512
| 32 | PLC function 13 string
| UNICODE | UNICODE | 512
| 64 | PLC function 14 string
| UNICODE | UNICODE | 512
| 96 | PLC function 15 string
| UNICODE | UNICODE | 512
| 128 | PLC function 16 string
| UNICODE | UNICODE | 512
| 160 | PLC function 17 string
| UNICODE | UNICODE | 512
| 192 | PLC function 18 string
| UNICODE | UNICODE | 512
| 224 | PLC function 19 string
| UNICODE | UNICODE | 512
| 228 | 0 | PLC function 20 string
| UNICODE | UNICODE | 512
| 32 | Low load string
| UNICODE | UNICODE | 512
| 64 | Generator Under loaded string
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 229-231 | Reserved for future PLC function strings
| UNICODE | UNICODE | 512
| 232 | 0 | Plant Battery Maintenance alarm 1 string (7450)
| UNICODE | UNICODE | 512
| 32 | Plant Battery Maintenance alarm 2 string (7450)
| UNICODE | UNICODE | 512
| 64 | Plant Battery Maintenance alarm 3 string (7450)
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 233-239 | Reserved
| SP-228 | Page 242
| REV | A
332/333 register allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Digital input K active string
| 96-255 | Reserved for future outputs
| 202 | 0 | Module description 1
| UNICODE | UNICODE | 512
| 32 | Module description 2
| UNICODE | UNICODE | 512
| 64 | Site ID
| UNICODE | UNICODE | 512
| 96 | Generator ID
| UNICODE | UNICODE | 512
| 128-255 | Reserved for future use
| 203 | 0 | LCD indicator 1
| UNICODE | UNICODE | 512
| 32 | LCD indicator 2
| UNICODE | UNICODE | 512
| 64 | LCD indicator 3
| UNICODE | UNICODE | 512
| 96-255 | Reserved
| 204-231 | 0
Reserved
| SP-228 | Page 243
| REV | A
330/331 register allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | Reserved
| 201 | Reserved
| 202 | 0
| Module description | 1
| UNICODE | UNICODE | 512
| 32 | Module description | 2
| UNICODE | UNICODE | 512
| 64-255 | Reserved for future
use
| 203 | Reserved
| 204-231 | Reserved
| 334 register | allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Digital input K active string
| UNICODE | UNICODE | 512
| 96-255 | Reserved for future outputs
| 202 | 0 | Module description 1
| UNICODE | UNICODE | 512
| 32 | Module description 2
| UNICODE | UNICODE | 512
| 64 | Site ID (note 1)
| UNICODE | UNICODE | 512
| 96 | S2 ID (note 1)
| UNICODE | UNICODE | 512
| 128-255 | Reserved for future use
| 203 | 0 | LCD indicator / Insert 1
| UNICODE | UNICODE | 512
| 32 | LCD indicator / Insert 2
| UNICODE | UNICODE | 512
| 64 | LCD indicator / Insert 3
| UNICODE | UNICODE | 512
| 96-255 | Reserved
| 204-231 | Reserved
| SP-228 | Page 244
| REV | A
| 335 register | allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Digital input K active string
| UNICODE | UNICODE | 512
| 96 | Digital input L active string
| UNICODE | UNICODE | 512
| 128-255 | Reserved for future outputs
| 202 | 0 | 2130 expansion module 0 digital input A string
| UNICODE | UNICODE | 512
| 32 | 2130 expansion module 0 digital input B string
| UNICODE | UNICODE | 512
| 64 | 2130 expansion module 0 digital input C string
| UNICODE | UNICODE | 512
| 96 | 2130 expansion module 0 digital input D string
| UNICODE | UNICODE | 512
| 128 | 2130 expansion module 0 digital input E string
| UNICODE | UNICODE | 512
| 160 | 2130 expansion module 0 digital input F string
| UNICODE | UNICODE | 512
| 192 | 2130 expansion module 0 digital input G string
| UNICODE | UNICODE | 512
| 224 | 2130 expansion module 0 digital input H string
| UNICODE | UNICODE | 512
| 203 | 0-255 | 2130 expansion module 1 digital input A-H string
| UNICODE | UNICODE | 512
| 204-211 | 0-255 | Reserved for 2130 expansion module 2-9 digital
| UNICODE | UNICODE | 512
input A-H string
| 212 | 0 | 2130 Expansion module 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 0 input H (high) string
| UNICODE | UNICODE | 512
| 213 | 2130 Expansion module 1 inputs E-H strings
| UNICODE | UNICODE | 512
| 214-221 | Reserved for 2130 Expansion modules 2-9 inputs
E-H strings
| SP-228 | Page 245
| REV | A
| 335 register | allocation
continued
| 222 | 0 | PLC function 1 string
| UNICODE | UNICODE | 512
| 32 | PLC function 2 string
| UNICODE | UNICODE | 512
| 64 | PLC function 3 string
| UNICODE | UNICODE | 512
| 96 | PLC function 4 string
| UNICODE | UNICODE | 512
| 128 | PLC function 5 string
| UNICODE | UNICODE | 512
| 160 | PLC function 6 string
| UNICODE | UNICODE | 512
| 192 | PLC function 7 string
| UNICODE | UNICODE | 512
| 224 | PLC function 8 string
| UNICODE | UNICODE | 512
| 223 | 0 | PLC function 9 string
| UNICODE | UNICODE | 512
| 32 | PLC function 10 string
| UNICODE | UNICODE | 512
| 64 | PLC function 11 string
| UNICODE | UNICODE | 512
| 96 | PLC function 12 string
| UNICODE | UNICODE | 512
| 128 | PLC function 13 string
| UNICODE | UNICODE | 512
| 160 | PLC function 14 string
| UNICODE | UNICODE | 512
| 192 | PLC function 15 string
| UNICODE | UNICODE | 512
| 224 | PLC function 16 string
| UNICODE | UNICODE | 512
| 224 | 0 | PLC function 17 string
| UNICODE | UNICODE | 512
| 32 | PLC function 18 string
| UNICODE | UNICODE | 512
| 64 | PLC function 19 string
| UNICODE | UNICODE | 512
| 96 | PLC function 20 string
| UNICODE | UNICODE | 512
| 128-255 | Reserved
| 225 | 0 | Module description 1
| UNICODE | UNICODE | 512
| 32 | Module description 2
| UNICODE | UNICODE | 512
| 64 | Site ID (note 1)
| UNICODE | UNICODE | 512
| 96 | S2 ID (note 1)
| UNICODE | UNICODE | 512
| 128-255 | Reserved for future use
| 226-239 | 0
Reserved
| SP-228 | Page 246
| REV | A
Exxx register allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 200 | 0
| Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Digital input H active string
| UNICODE | UNICODE | 512
| 201 | 0
| Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Digital input K active string
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 202 | 0
| Flex Digital input A active string | UNICODE
| UNICODE | 512
| 32 | Flex Digital input B active string
| UNICODE | UNICODE | 512
| 64 | Flex Digital input C active string
| UNICODE | UNICODE | 512
| 96 | Flex Digital input D active string
| UNICODE | UNICODE | 512
| 128 | Flex Digital input E active string
| UNICODE | UNICODE | 512
| 160 | Flex Digital input F active string
| UNICODE | UNICODE | 512
| 192 | Flex Digital input G active string
| UNICODE | UNICODE | 512
| 224 | Flex Digital input H active string
| UNICODE | UNICODE | 512
| 203 | 0
| Flex Digital input I active string | UNICODE
| UNICODE | 512
| 32 | Flex Digital input J active string
| UNICODE | UNICODE | 512
| 64 | Flex Digital input K active string
| UNICODE | UNICODE | 512
| 96 | Flex Digital input L active string
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 204 | 0 | 2130 expansion module 0 digital input A string
| UNICODE | UNICODE | 512
| 32 | 2130 expansion module 0 digital input B string
| UNICODE | UNICODE | 512
| 64 | 2130 expansion module 0 digital input C string
| UNICODE | UNICODE | 512
| 96 | 2130 expansion module 0 digital input D string
| UNICODE | UNICODE | 512
| 128 | 2130 expansion module 0 digital input E string
| UNICODE | UNICODE | 512
| 160 | 2130 expansion module 0 digital input F string
| UNICODE | UNICODE | 512
| 192 | 2130 expansion module 0 digital input G string
| UNICODE | UNICODE | 512
| 224 | 2130 expansion module 0 digital input H string
| UNICODE | UNICODE | 512
| 205 | 0-255 | 2130 expansion module 1 digital input A-H string
| UNICODE | UNICODE | 512
| 206 | 0-255 | 2130 expansion module 2 digital input A-H string
| UNICODE | UNICODE | 512
| 207 | 0-255 | 2130 expansion module 3 digital input A-H string
| UNICODE | UNICODE | 512
| 208-213 | 0-255 | Reserved for 2130 expansion module 4-9 digital
| UNICODE | UNICODE | 512
input A-H string
| 214 | 0 | 2130 Expansion module 0 input E (low) string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input E (high) string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input F (low) string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input F (high) string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 0 input G (low) string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 0 input G (high) string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 0 input H (low) string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 0 input H (high) string
| UNICODE | UNICODE | 512
| 215 | 2130 Expansion module 1 inputs E-H strings
| UNICODE | UNICODE | 512
| 216 | 2130 Expansion module 2 inputs E-H strings
| UNICODE | UNICODE | 512
| 217 | 2130 Expansion module 3 inputs E-H strings
| UNICODE | UNICODE | 512
| 218-223 | Reserved for 2130 Expansion modules 4-9 inputs E-
H strings
| SP-228 | Page 247
| REV | A
| Exxx | register allocation
| 224 | 0
| Internal flexible sender A input (low) string | UNICODE
| UNICODE | 512
| 32 | Internal flexible sender A input (high) string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender B input (low) string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender B input (high) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender C input (low) string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender C input (high) string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender D input (low) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender D input (high) string
| UNICODE | UNICODE | 512
| 225 | 0
| Internal flexible sender E input (low) string | UNICODE
| UNICODE | 512
| 32 | Internal flexible sender E input (high) string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender F input (low) string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender F input (high) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender G input (low) string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender G input (high) string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender H input (low) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender H input (high) string
| UNICODE | UNICODE | 512
| 226 | 0
| Internal flexible sender I input (low) string | UNICODE
| UNICODE | 512
| 32 | Internal flexible sender I input (high) string
| UNICODE | UNICODE | 512
| 64 | Internal flexible sender J input (low) string
| UNICODE | UNICODE | 512
| 96 | Internal flexible sender J input (high) string
| UNICODE | UNICODE | 512
| 128 | Internal flexible sender K input (low) string
| UNICODE | UNICODE | 512
| 160 | Internal flexible sender K input (high) string
| UNICODE | UNICODE | 512
| 192 | Internal flexible sender L input (low) string
| UNICODE | UNICODE | 512
| 224 | Internal flexible sender L input (high) string
| UNICODE | UNICODE | 512
| 227 | 0 | Engine Maintenance alarm 1 string
| UNICODE | UNICODE | 512
| 32 | Engine Maintenance alarm 2 string
| UNICODE | UNICODE | 512
| 64 | Engine Maintenance alarm 3 string
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | PLC function1 string
| UNICODE | UNICODE | 512
| 160 | PLC function 2 string
| UNICODE | UNICODE | 512
| 192 | PLC function 3 string
| UNICODE | UNICODE | 512
| 224 | PLC function 4 string
| UNICODE | UNICODE | 512
| 228 | 0 | PLC function 5 string
| UNICODE | UNICODE | 512
| 32 | PLC function 6 string
| UNICODE | UNICODE | 512
| 64 | PLC function 7 string
| UNICODE | UNICODE | 512
| 96 | PLC function 8 string
| UNICODE | UNICODE | 512
| 128 | PLC function 9 string
| UNICODE | UNICODE | 512
| 160 | PLC function 10 string
| UNICODE | UNICODE | 512
| 192 | PLC function 11 string
| UNICODE | UNICODE | 512
| 224 | PLC function 12 string
| UNICODE | UNICODE | 512
| 229 | 0 | PLC function 13 string
| UNICODE | UNICODE | 512
| 32 | PLC function 14 string
| UNICODE | UNICODE | 512
| 64 | PLC function 15 string
| UNICODE | UNICODE | 512
| 96 | PLC function 16 string
| UNICODE | UNICODE | 512
| 128 | PLC function 17 string
| UNICODE | UNICODE | 512
| 160 | PLC function 18 string
| UNICODE | UNICODE | 512
| 192 | PLC function 19 string
| UNICODE | UNICODE | 512
| 224 | PLC function 20 string
| UNICODE | UNICODE | 512
| 230 | 0
| Internal Flexible Sensor A Sensor Fault string | UNICODE
| UNICODE | 512
| 32 | Internal Flexible Sensor B Sensor Fault string
| UNICODE | UNICODE | 512
| 64 | Internal Flexible Sensor C Sensor Fault string
| UNICODE | UNICODE | 512
| 96 | Internal Flexible Sensor D Sensor Fault string
| UNICODE | UNICODE | 512
| 128 | Internal Flexible Sensor E Sensor Fault string
| UNICODE | UNICODE | 512
| 160 | Internal Flexible Sensor F Sensor Fault string
| UNICODE | UNICODE | 512
| 192 | Internal Flexible Sensor G Sensor Fault string
| UNICODE | UNICODE | 512
| 224 | Internal Flexible Sensor H Sensor Fault string
| UNICODE | UNICODE | 512
| 231 | 0
| Internal Flexible Sensor I Sensor Fault string | UNICODE
| UNICODE | 512
| 32 | Internal Flexible Sensor J Sensor Fault string
| UNICODE | UNICODE | 512
| 64 | Internal Flexible Sensor K Sensor Fault string
| UNICODE | UNICODE | 512
| 96 | Internal Flexible Sensor L Sensor Fault string
| UNICODE | UNICODE | 512
| SP-228 | Page 248
| REV | A
Exxx register allocation
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 232-239 | Reserved
| P100 family | register allocation
| Page | Register offset
| Name | Minimum
| Maximum | Bits
| value | value
| 200 | 0
| Digital | input
| A | active
| string | UNICODE
| UNICODE | 512
| 32 | Digital
| input | B
| active | string
| UNICODE | UNICODE | 512
| 64 | Digital
| input | C
| active | string
| UNICODE | UNICODE | 512
| 96 | Digital
| input | D
| active | string
| UNICODE | UNICODE | 512
| 128 | Digital
| input | E
| active | string
| UNICODE | UNICODE | 512
| SP-228 | Page 249
REV A
8.75 Page 240-246 – Analogue Input Name Strings
| 1. | This page provides the name strings for user configurable analogue inputs.
| 2. | The order of the strings is the same as for the input functions and input status pages to simplify the look-up
| process | for
| the | PC
software.
| 3. | The register allocation is different for each family.
| 61xx MkII | register allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 240 | 0 | 2130 Expansion module 0 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 1 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 1 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 1 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 1 input H name string
| UNICODE | UNICODE | 512
| 241-244 | Reserved for 2130 expansion module 4-9 input
E-H
name strings
| 245 | 0
| Flexible sender A name string | UNICODE
| UNICODE | 512
| 32 | Flexible sender B name string
| UNICODE | UNICODE | 512
| 64 | Flexible sender C name string
| UNICODE | UNICODE | 512
| 96 | Flexible sender D name string
| UNICODE | UNICODE | 512
| 128 | Reserved
| 160 | Reserved
| 192 | Reserved
| 224 | Reserved
| 246 | 0
Reserved
| 32 | Reserved
| 64 | Reserved
| 96 | Reserved
| 128 | Reserved
| 160 | Reserved
| 192 | Reserved
| 224 | Reserved
| SP-228 | Page 250
REV A
| 72xx/73xx family register | allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 240 | 0 | 2130 Expansion module 0 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 1 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 1 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 1 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 1 input H name string
| UNICODE | UNICODE | 512
| 241 | 0 | 2130 Expansion module 2 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 2 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 2 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 2 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 3 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 3 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 3 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 3 input H name string
| UNICODE | UNICODE | 512
| 242-244 | Reserved for 2130 expansion module 4-9 input
E-H
name strings
| 245 | 0
| Flexible sender A name string | UNICODE
| UNICODE | 512
| 32 | Flexible sender B name string
| UNICODE | UNICODE | 512
| 64 | Flexible sender C name string
| UNICODE | UNICODE | 512
| 96 | Flexible sender D name string
| UNICODE | UNICODE | 512
| 128 | Flexible sender E name string
| UNICODE | UNICODE | 512
| 160 | Flexible sender F name string
| UNICODE | UNICODE | 512
| 192 | Reserved
| 224 | Reserved
| 246 | 0
Reserved
| 32 | Reserved
| 64 | Reserved
| 96 | Reserved
| 128 | Reserved
| 160 | Reserved
| 192 | Reserved
| 224 | Reserved
| SP-228 | Page 251
| REV | A
| 8xxx/74xx family register | allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 240 | 0 | 2130 Expansion module 0 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 1 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 1 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 1 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 1 input H name string
| UNICODE | UNICODE | 512
| 241 | 0 | 2130 Expansion module 2 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 2 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 2 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 2 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 3 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 3 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 3 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 3 input H name string
| UNICODE | UNICODE | 512
| 242-244 | Reserved
| 245 | 0 | Internal Flexible sender 1 name string
| UNICODE | UNICODE | 512
| 32 | Internal Flexible sender 2 name string
| UNICODE | UNICODE | 512
| 64 | Internal Flexible sender 3 name string
| UNICODE | UNICODE | 512
| 96 | Internal Flexible sender 4 name string
| UNICODE | UNICODE | 512
| 128 | Internal Flexible sender 5 name string
| UNICODE | UNICODE | 512
| 160 | Reserved
| 192 | Reserved
| 224 | Reserved
| 246 | 0
Reserved
| 32 | Reserved
| 64 | Reserved
| 96 | Reserved
| 128 | Reserved
| 160 | Reserved
| 192 | Reserved
| 224 | Reserved
| 335 register | allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 240 | 0 | 2130 Expansion module 0 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 1 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 1 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 1 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 1 input H name string
| UNICODE | UNICODE | 512
| 241-244 | Reserved for 2130 Expansion modules 2-9 inputs
E-
H strings
| 245-246 | Reserved
| SP-228 | Page 252
| REV | A
Exxx register allocation
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 240 | 0 | 2130 Expansion module 0 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 0 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 0 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 0 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 1 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 1 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 1 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 1 input H name string
| UNICODE | UNICODE | 512
| 241 | 0 | 2130 Expansion module 2 input E name string
| UNICODE | UNICODE | 512
| 32 | 2130 Expansion module 2 input F name string
| UNICODE | UNICODE | 512
| 64 | 2130 Expansion module 2 input G name string
| UNICODE | UNICODE | 512
| 96 | 2130 Expansion module 2 input H name string
| UNICODE | UNICODE | 512
| 128 | 2130 Expansion module 3 input E name string
| UNICODE | UNICODE | 512
| 160 | 2130 Expansion module 3 input F name string
| UNICODE | UNICODE | 512
| 192 | 2130 Expansion module 3 input G name string
| UNICODE | UNICODE | 512
| 224 | 2130 Expansion module 3 input H name string
| UNICODE | UNICODE | 512
| 242-244 | Reserved
| 245 | 0 | Internal Flexible sender 1 name string
| UNICODE | UNICODE | 512
| 32 | Internal Flexible sender 2 name string
| UNICODE | UNICODE | 512
| 64 | Internal Flexible sender 3 name string
| UNICODE | UNICODE | 512
| 96 | Internal Flexible sender 4 name string
| UNICODE | UNICODE | 512
| 128 | Internal Flexible sender 5 name string
| UNICODE | UNICODE | 512
| 160 | Internal Flexible sender 6 name string
| UNICODE | UNICODE | 512
| 192 | Internal Flexible sender 7 name string
| UNICODE | UNICODE | 512
| 224 | Internal Flexible sender 8 name string
| UNICODE | UNICODE | 512
| 246 | 0 | Internal Flexible sender 9 name string
| UNICODE | UNICODE | 512
| 32 | Internal Flexible sender 10 name string
| UNICODE | UNICODE | 512
| 64 | Internal Flexible sender 11 name string
| UNICODE | UNICODE | 512
| 96 | Internal Flexible sender 12 name string
| UNICODE | UNICODE | 512
| 128 | Configurable output 1 string
| UNICODE | UNICODE | 512
| 160 | Configurable output 2 string
| UNICODE | UNICODE | 512
| 192 | Configurable output 3 string
| UNICODE | UNICODE | 512
| 224 | Reserved
| SP-228 | Page 253
| REV | A
8.76 Page 250 – Misc strings
| 1. This | page provides
the strings for the insert card.
Registers
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 250 | 0 | LED Insert card string 1
| UNICODE | UNICODE | 512
| 32 | LED Insert card string 2
| UNICODE | UNICODE | 512
| 64 | LED Insert card string 3
| UNICODE | UNICODE | 512
| 96 | LED Insert card string 4
| UNICODE | UNICODE | 512
| 128 | Onboard Analogue Output
| string | UNICODE
| UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| 94xx Battery | Charger
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 250 | 0
| Site ID | UNICODE
| UNICODE | 512
| 32 | Charger ID
| UNICODE | UNICODE | 512
| 64 | Reserved
| UNICODE | UNICODE | 512
| 96 | Reserved
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| Automatic | Voltage Regulator (AVR) registers AVR Registers
| Page | Register
| Name | Minimum
| Maximum | Bits
| offset | value
value
| 250 | 0 | Configuration 1 name string
| UNICODE | UNICODE | 512
| 32 | Configuration 2 name string
| UNICODE | UNICODE | 512
| 64 | Configuration 3 name string
| UNICODE | UNICODE | 512
| 96 | Configuration 4 name string
| UNICODE | UNICODE | 512
| 128 | Reserved
| UNICODE | UNICODE | 512
| 160 | Reserved
| UNICODE | UNICODE | 512
| 192 | Reserved
| UNICODE | UNICODE | 512
| 224 | Reserved
| UNICODE | UNICODE | 512
| SP-228 | Page | 254
| REV | A
8.77 DSEGENCOMM PROTOCOL
DSE Serial port (RS232/RS485) and ethernet controllers
GENCOMM DESCRIPTION
| • | Common protocol (designed by DSE) for GENerator COMMunication, used by DSE controllers since mid 1990’s. Covered by
GENCOMM.doc
| • | Protocol expanded for DSE7000 and DSE8000 series controllers. Additional functions covered by addendum documents. These
controllers also support functions covered in GENCOMM.doc
| • | Protocol documents are available upon request from support@deepseaplc.com and by specifying the serial number of your
controller.
Modbus is a master – slave protocol.
The master system queries data from the slave. The DSE controller is the slave device that responds to the master’s query.
A query can be requesting information such as generator volts or can be a request for the controller to do something such as starting the
generator.
An invalid response may indicate that the module is too busy to respond or that the address requested is not supported by the controller.
A valid response will either be the requested information, confirmation that a task has taken place or may be a sentinel value indicating
some form of measurement error such as a sensor fault, or an out of range value.
To use GENCOMM you will need to be familiar with the following principles, in addition to these items being supported by your
modbus master system:
Modbus protocol
| Half duplex, two wire twisted pair transmission | lines
Hexadecimal and decimal conversion
Binary conversion and bit analysis
Signed and unsigned numbering
16 bit and 32 bit numbering
TRANSMITTION LINE
| SP-228 | Page 255
REV A
| Trace from an UNTERMINATED | Trace from
| a | correctly
terminated
| network | network
| Trace from a network with | Trace from
| a | correctly
terminated
| termination resistor in the wrong | network
location
| SP-228 | Page | 256
REV A
| Trace from a network with too | Trace from a correctly terminated
| many termination resistors | network
| Trace from | a
| network | with
| excess | Trace from
| a correctly | built
and
| stub length | connected
network
| SP-228 | Page | 257
REV A
| DECIMAL, BINARY, | and HEX
| Using modbus requires | the use of
| no | less
| than | three
| number | bases. Base 2
| (Binary), | Base | 10
| (Decimal) | and
| Base | 16
(Hexadecimal)
0 1
1 2 3 4 5 6 7 8 9
| 1 2 3 4 5 6 7 8 9 A B C | D E F
DECIMAL
| Tens | Units
| 0 | 0
| 0 | 1
| 0 | 2
| 0 | 3
| 0 | 4
| 0 | 5
| 0 | 6
| 0 | 7
| 0 | 8
| 0 | 9
| 1 | 0
| 1 | 1
BINARY
| Twos | Units
| 0 | 0
| 0 | 1
| 1 | 0
| 1 | 1
| SP-228 | Page 258
REV A
HEXADECIMAL
| Sixteens | Units
| 0 | 0
| 0 | 1
| 0 | 2
| 0 | 3
| 0 | 4
| 0 | 5
| 0 | 6
| 0 | 7
| 0 | 8
| 0 | 9
| 0 | A
| 0 | B
| 0 | C
| 0 | D
| 0 | E
| 0 | F
| 1 | 0
BINARY TO HEX CONVERSION
0001011000110001 – Binary number
| 0001 0110 0011 0001 – Binary number split into | 4
| bit | nibbles
1 6 3 1 – Convert each nibble separately into hex
| Binary | Hex
Decimal
| 0000 | 0 | 0
| 0001 | 1 | 1
| 0010 | 2 | 2
| 0011 | 3 | 3
| 0100 | 4 | 4
| 0101 | 5 | 5
| 0110 | 6 | 6
| 0111 | 7 | 7
| 1000 | 8 | 8
| 1001 | 9 | 9
| 1010 | A | 10
| 1011 | B | 11
| 1100 | C | 12
| 1101 | D | 13
| 1110 | E | 14
| 1111 | F | 15
| SP-228 | Page | 259
REV A
BUILDING A MODBUS QUERY
| DO NOT attempt to write your own modbus protocol driver. It is a | standard
| protocol, | used widely
| in | the
| controls | industry.
Libraries exist for many PC languages and modbus master devices.
TYPICAL MODBUS QUERY
0A 03 04 00 00 02 xx xx
TYPICAL MODBUS INVALID RESPONSE
0A 83 02 xx xx
TYPICAL MODBUS NORMAL RESPONSE
0A 03 00 06 00 7F 03 52 FF FF xx xx
16 BIT OR 32 BIT REGISTERS?
Digital data is stored in binary.
Modbus uses 16 bit registers.
A 16 bit number has 16 BInary digiTs:
| Binary | Hexadecimal
Decimal
| 1111111111111111 | FFFF | 65535
| If we want | to store a number greater than this, we have
| to | use
| two | or
| more | registers
| to | hold the data.
| Using two | registers gives us 32 bits:
| Binary | Hexadecimal
Decimal
| 1111111111111111 1111111111111111 | FFFF FFFF | 42949672
The most significant byte (MSB) is the first register.
The least significant byte (LSB) is the second register.
The value is ((Register1 * 65535) + Register 2)
You must ensure that your modbus master program can handle 32 bit numbers.
SIGNED AND UNSIGNED
Many measurements can yield negative results as well as positive. One example of this is kW, which can be from or to the supply source.
Values that can be negative are stored in a special kind of register, called a signed register.
The most significant bit (MSB) of the binary number is the sign bit. If this bit is set (1) then the remaining bits represent a negative
number.
As one bit is dedicated to the sign, the register has a lower maximum value.
| UNSIGNED 8 bit byte | Decimal Value
| 1 1 1 1 1 1 1 1 | 255
| 0 1 1 1 1 1 1 1 | 128
| SIGNED 8 bit byte | Decimal Value
| 1 1 1 1 1 1 1 1 | -127
| SP-228 | Page 260
REV A
| 0 1 1 1 1 1 1 1 | 128
16 BIT SENTINEL VALUES
32 BIT SENTINEL VALUES
FLOATING POINT NUMBERS
| Many measurements require floating point numbers to give us accuracy of display. For example battery | volts
| is | a
| floating | point
number.
It is stored as an integer value by multiplying the value by 10 before storing it in a modbus register.
| Value stored as | Scale factor
Actual measurement
| 126 | 10 | 12.6
| Your modbus master program must divide this number | by the scaling factor
| when | it
| is | received
| from | the
| DSE | controller.
PAGES
| In hexadecimal notation, | a
| page | of
| memory | is | 255
| (hex | FF) registers long.
For example :
0000 – 00FF = Page 0
0100 – 01FF = Page 1
0200 – 02FF = Page 2
0300 – 03FF = Page 3
etc
| SP-228 | Page 261
| REV | A
DECIMAL ADRESSES
| As each ‘page’ is 256 registers long it’s a simple matter to calculate the | decimal
| address | of
| each | page.
Decimal Address = page number x 256.
For example :
Page 3 is decimal address (3 x 256) = 768
| As an example, Battery Volts is contained on Modbus Page 4, Register | offset 5
So the decimal address is
(4 x 256) + 5 = 1029
Some ‘modbus masters’ require you to ‘add 1’ to the address.
This additional ‘1’ will be subtracted before the request is sent to the DSE module.
So the decimal address is entered as
(4 x 256) + 5 + 1 = 1030
When you want the value from address 1029.
Some ‘modbus masters’ use different numbering schemes, such as requiring you to ‘add 40,000’ to the address.
This type of addressing is not covered by this training course.
GENCOMM ADDRESSES
The DSE module has a lot of information accessible through Gencomm . It uses the full modbus address range of
0000 – FFFF (hexadecimal)
0 – 65535 (decimal)
| So you need to ensure your modbus master supports full ‘32 bit addressing’ to cover the range of registers in the DSE | module.
INPUTS AND OUTPUTS
The state of inputs and outputs can also be queried, mainly for diagnostic purposes.
They are listed in the Gencomm document as unnamed digital inputs and unnamed digital outputs.
They are unnamed as they are configurable by the genset system design engineer.
| SP-228 | Page 262
REV A
8.78 GENCOMM ALARMS
For alarm status, read page 3, register 6
This contains a bit field of status information :
To find which alarms are active, read page 8:
| SP-228 | Page 263
REV A
GENCOMM ALARMS EXAMPLE
0001111100100011
| Binary value | Decimal
Alarm Status
| 0001 | 1
No alarm present
| 1111 | 15
| Unimplemented alarm in this | controller
| 0010 | 2
Warning alarm
| 0011 | 3
Shutdown alarm
To check a specific alarm ‘programmatically’ we need to check specific bits.
We can do this using ‘bit shifting’ and ‘bit masking’
| 0 0 0 1 1 1 1 1 0 0 1 0 0 | 0 1 1
Shift Right >> 4 bits
| 0 0 0 0 0 0 0 1 1 1 1 1 0 | 0 1 0
| For example, to test the | second
| set | of
| four | bits
| we | first
| shift | the
| value | right
| four | bits.
| 0 0 0 0 0 0 0 1 1 1 1 1 0 | 0 1 0
AND
| 0 0 0 0 0 0 0 0 0 0 0 0 1 | 1 1 1
=
| 0 0 0 0 0 0 0 0 0 0 0 0 0 | 0 1 0
and perform a ‘logical AND’ to mask out the most significant 12 bits
0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0
Now we can test the number against the table of alarm status’s.
0010 (Binary) = 2 (Decimal) = Warning alarm
0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0
In the C language this is performed by
AlarmStatus = (value >> 4) & 15 ;
GENCOMM CONTROL KEYS
Gencomm control keys enable us to send control signals to the DSE controller.
To prevent corrupt data being misinterpreted as a control signal, we use a simple but very effective security mechanism.
| As well as sending a key value to the DSE controller, we also send the bitwise opposite (ones compliment) of the key to | the
| controller | at
exactly the same time.
| Control key for AUTO MODE | One’s
| compliment of control | key
| Binary | 1000101101110101 | 0111010010001010
| Hex | 8B75 | 748A
| Decimal | 35701 | 29834
| SP-228 | Page 264
REV A
MODSCAN
Modscan32 is one of many third party products that run on a PC as a simple modbus master program. It can be used for training,
diagnostic or test purposes.
8.79 GENCOMM STATUS
Depending upon the type of status information required, a number of methods are available to read that data from the DSE controller.
CONTROLLER OPERATING MODE
Modbus Page 3, Register Offset 4 contains the module’s operating mode.
ENGINE/GENERATOR STATUS
Many instruments are available to read from the Gencomm Registers. These registers tell us the exact state of the engine / generator.
However sometimes an application requires to know an ‘overview’ status item.
For example, ‘Generator Available’ is often required. This is an overview of the status of a number of parameters within the controller.
A controller Virtual LED,Digital Output or Configurable Gencomm Register can be configured to provide this status item, that itself can
be monitored using Gencomm.
VIRTUAL LED
A virtual LED can be considered the same as a Module LED or Digital Output that has no physical way to manifest itself.
The only way to test it’s status is by using Gencomm.
Example Configure Virtual LED 1 to show Generator Available.
| SP-228 | Page 265
REV A
CONFIGURABL GENCOMM
| Configurable Gencomm Pages are used to give a flexible means of providing a contiguous set of | registers
| that can be | easily
read
in a single operation.
Example:
| Depending | upon
| module | type,
| up | to
| four | Configurable
| Gencomm | modbus
| pages | are
available:
| SP-228 | Page 266
REV A
8.80 GENCOMM CONTROL KEYS & REMOTE CONTROL OUTPUTS
| This document describes how to send System Control Keys and Remote Control Outputs to DSE Modbus enabled controllers. | These
| functions allow ‘remote control’ over the DSE module from any Modbus Master (such as a PLC, Building Management System, | PC or
other embedded control system with Modbus Master functionality).
The complete DSE Gencomm Modbus Register Mapping specification document is obtainable from DSE upon request by email to
support@deepseaplc.com.
CONNECTIONS
Ensure you are using the RS485 version of the DSE5500 series controller or if you are using the DSE7300 / DSE7500 series, ensure the
RS485 port has been selected in the module configuration.
Connect the controllers to the PLC using industry standard RS485 cabling. DSE recommend and supply BELDEN 9841 cable for
RS485 use (DSE part number 016-030)
Remember that termination resistors must be correctly fitted and that the cable length must not exceed 1.2km (For cables other than
Belden 9841, the maximum length may be different, depending upon cable specifications.
Use the DSE Config Suite (For DSE Controllers with a USB connection), Link7000 software (for 7500 series) or Link5000 (for 5500
series), to set the baud rate and slave address of the controller to match your PLC program.
For further details, refer to the DSE Gencomm document and the module’s operator manual and configuration software manual.
CONTROL
| Control is performed by sending System Control Keys to the module, and also sending the bitwise opposite (or one’s compliment) | of
the
control key to another register ‘in the same write operation’ for security.
To modbus register 4104 (decimal) write the system control key as below
To modbus register 4105 (decimal) write the compliment of the system control key as below
Both of these registers MUST be written to the controller at the SAME TIME using the SAME MODBUS WRITE COMMAND.
A table of Control Keys and the ones compliment of the keys is included overleaf.
SYSTEM CONTROL KEYS
Not all functions are supported by all modules. The Gencomm protocol includes a method of reading the list of supported functions from
the connected controller. This is detailed in the full Gencomm Protocol Document, available from support@deepseaplc.com upon
request.
| SP-228 | Page 267
REV A
| SP-228 | Page 268
REV A
REMOTE CONTROL OUTPUTS
| DSE7300 and DSE8000 series have the option of configuring outputs, expansion outputs and | LEDs to
| Remote | Control sources.
| Remote control outputs are controlled by writing 0 (off) or 1 (on) to the following Gencomm | registers.
Modbus page 193 (Address C100 Hex) (49408 decimal) and the following 9 registers:
| SP-228 | Page 269
REV A
