URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/DE/SP-220_DE4040-TIER-IV.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/product/de4040f-2/

DE436,0000W4ATT0S F4
| An American Company | Rugged Design
We produce our products in our 200,000ft² facility
located in Le Center, Minnesota, equipped with modern
engineering, fabrication and assembly capabilities.
3.4L Engine
We all know the saying that “there is no replacement for
displacement.” A lot of engine manufacturers are pushing
really small engines into this range for TIER IV final. We
think a little more engine is key for long life and quick
responses to load changes
Cummins Industrial Genend
With automatic voltage regulation
Electronic Common Rail
Excellent frequency control and load pick-up
| Radiator Ducting | New FPT Tier IV Engine
Makes your installation easier and helps reduce air recirculation
With DOC-PMCAT
| Fork Pockets | ✓
NO Urea
| Convenient fork pockets integrated into the unit, | giving you
| ✓ | NO Shutdowns for regens
the ability to lift from all directions
Battery Charger
Smart trickle battery charger standard
DSE7310 Controller
Digital controller allows for remote start, engine code reader,
with advanced metering, safeties and shutdowns to protect
your investment
| I | ��
I
| - | r",r"'
�
�r--J...
A!�-�� i
| f-- | -
| " | �
t
| I/ | /f. | C5
| V | t
l
| " | 6:
| "" | '
| 17 | -...
| � l'tfill | I
| 0 | 0 | 0 | �1.-. !'i
nl I",.,_,_
| ' | �
I��
| 61.9” | �
•
| .... | ��
| � | M
| � | '
| � yn | i=
| 0 | 0 | 0
| r | _j�r,�
| - | ,JI:
| GIii I | Ill II
| I II | Ac;
| �r=EiiLl | O' "T\
| l.ldJ | l.ld.J
| nr " | �1[ ;_,\
v/
0)
| 1:1 | ,
| � | �
| !!!fJ | Cl!
| !Jl | I
| I | Cf
| 111 | �
| 75.1” | 37.8”
Shown with tank
| SP-220/D | PG 1
SPECIFICATIONS
ELECTRICAL
| STANDBY | PRIME
| POWER | WATTS
| KVA | AMPS
| WATTS | KVA
AMPS
| VOLTS | FACTOR
| 120/240 1-PH(1) | 1.0 | 40,000 | 40,000 | 166 | 40,000 | 40,000 | 166
| 120/208 3-PH | 0.8 | 40,000 | 50,000 | 139 | 40,000 | 50,000 | 139
| 120/240 3-PH | 0.8 | 40,000 | 50,000 | 120 | 40,000 | 50,000 | 120
| 277/480 3-PH | 0.8 | 40,000 | 50,000 | 60 | 40,000 | 50,000 | 60
| 346/600 3-PH | 0.8 | 40,000 | 50,000 | 48 | 40,000 | 50,000 | 48
NOTES: (1) Specifications for 4-lead generator end. 12-lead reconnectable generator end will produce 33,000 watts single phase (2) Recommended breaker sizes
are 100 to 125% of generator output.
| ENGINE | DE4040
| MOTOR STARTING (CODE G) | 20 HP
| ENGINE BRAND | FPT | DBA @ 7 METERS
- -
| ENGINE MODEL | F5 C
| TOTAL HARMONIC DISTORTION | < 5%
| TIER | IV FINAL
| MAIN CIRCUIT BREAKER | CUSTOMER SUPPLIED
| ENGINE STARTER | 12V ELECTRIC
| BONDED NEUTRAL | YES
| ENGINE SPEED | 1800 RPM
| FORK LIFT POCKETS | STANDARD
| ENGINE CYLINDERS | 4
| BATTERY | INCLUDED
| ENGINE HP | 74
| ASSEMBLED IN | USA
| FREQUENCY | 60 HZ
| EPA APPROVED | TIER IV FINAL
| ALTERNATOR | 95 AMPS 12V
| CARB APPROVED | TIER IV FINAL
| FLYWHEEL | 11 ½” | TÜV CERTIFICATION(1) | UL2200
| ROTATION | CCW
CSA
| ASPIRATION | TURBOCHARGED | UNIT WARRANTY(2) | 1 YEAR/2000 HRS
| COOLANT | 5.1 GAL | NOTES: (1) Units without composite fuel tanks conform to UL2200.
(2) For more generator warranty, see operator’s manual.
| BORE/STROKE | 99 mm x 110 mm
GENERATOR END
| DISPLACEMENT/TYPE | 3.4 L
| LOW OIL PROTECTION | STANDARD
WINDING LEADS
| RECOMMENDED OIL(2) | 5W-40 SAE | 1-PHASE 06 | 4
| OIL CAPACITY | 10 QT | 3-PHASE 311 | 12
| INJECTION PUMP | BOSCH CP4.1
| AVR | AS440 +/- 1%
| GOVERNOR | ELECTRONIC
| TEMPERATURE RISE | 125°/40°C
| COMPRESSION RATIO | 17:1
| TYPE | REVOLVING FIELD
| FAN TYPE | PUSHER
| BRUSHLESS | YES
| INTAKE AIR COMBUSTION | 139 CFM
| GENERATOR SPEED | 1800 RPM
| RADIATOR COOLING AIR | 6,865 CFM
| ROTOR | 2/3 PITCH
| EXHAUST FLOW | - -
| WINDINGS | 100% COPPER
| EXHAUST OUTLET SIZE | 2.5”
STATOR WINDING
| 06 | SINGLE LAYER CONCENTRIC
| STARTING AIDES | GLOW PLUGS | 311
DOUBLE LAYER CONCENTRIC
| STARTING TEMP NATURAL W/ AIDES | 5° F
| EFFICIENCY PEAK | 89
| STARTING TEMP W/ BLOCK HEATER | -13° F
| COUPLING | DIRECT/FLEXIBLE DISC
| NOTES: (1) Steady state frequency regulation. (2) The recommended oil is for | BEARINGS
SINGLE (MAINTENANCE FREE)
normal applications. See operator’s manual for the recommended oil for your
| needs. (3) Battery not included. | TELEPHONE INTERFERENCE | TIF<50
| INSULATION | CLASS H
| INGRESS PROTECTION | IP23
SP-220/D PG 2
SPECIFICATIONS
| COMPRESSOR | SHIPPING
| BRAND | ROTORCOMP
| SHIPPING DIMENSIONS | (L
| x | W
| x | H) | 85” | x 48” x | 71”
| MODEL | NK31 ROTARY
SHIP WEIGHT
| HP | 10
| WITHOUT TANK | 2,150
LBS
| OIL CAPACITY | 3.17 QT
| WITH TANK | 2,350
LBS
| OIL TYPE | RS8000
| FREIGHT CLASS | 70
| OPERATION PRESSURE | 125 PSI
| FLOW | 40 CFM
DERATES
| INTAKE PRESSURE | 14.5 PSIA
| MAX AMBIENT TEMPERATURE | 115°F
ABOVE SEA LEVEL
| COOLING SYSTEM | OIL TO AIR & AIR TO AIR | 6,561 FT | 10%
| AIR SERVICE CONNECTION | 3/4” NPT | 9,842 FT | 20%
| MAX OUTLET TEMPERATURE | 230°F
AMBIENT TEMPERATURE
| RELATIVE HUMIDITY | 70% | >104˚F | 3% PER 10˚F
NOTES: These units are set to operate at 40CFM @ 125PSI. See Operator’s
Manual for adjustments and maintenance schedule.
| FUEL | OPTIONAL ACCESSORIES
| TYPE | ASTM D975 NO-2D DIESEL
MIMIC PANEL
| OPTIONAL FUEL TANK(1) | 54 GAL
REMOTE MONITORING
| 110% CONTAINMENT | SOLAR BATTERY CHARGER
| FULL LOAD RUN TIME(2) | 15 HOURS
| FUEL CONSUMPTION | GAL/HR
| 100% | 4.16
| 80% | 3.35
| 50% | 2.20
| 25% | 1.33
NOTES: (1) 54 gallon composite fuel tanks do not conform to UL2200.
(2) Run time is estimated using the optional 54 gallon fuel tank.
DSE 7310 CONTROLLER
| ENGINE DISPLAY/PROTECTION | ADDITIONAL DISPLAYS/PROTECTIONS
| ENGINE RPM | YES
| EXTERNAL E-STOP | CUSTOMER SUPPLIED
| LOW OIL PRESSURE | YES
| BATTERY VOLTAGE | YES
| HIGH COOLANT TEMP | YES
| BATTERY OVER/UNDER VOLTAGE | YES
| LOW COOLANT | YES
COMMUNICATIONS
| OVER/UNDER SPEED | YES
| USB CONNECTABLE | YES
| OVER CRANK | YES | RS232/RS485
YES
| CAN ECU SHUTDOWN | YES
| REMOTE DISPLAY PANEL | OPTIONAL
| ENGINE MAINTENANCE CODES | YES
| DSE WEB NET | OPTIONAL
| GENSET DISPLAY/PROTECTION | ADDITIONAL FEATURES
| VOLTAGE (L-N & L-L) | YES
| AUDIBLE ALARM | YES
| OVER/UNDER VOLTAGE | YES
| ENGINE EXERCISER | DISABLED
| FREQUENCY | YES
| MAINTENANCE INTERVAL TIMER | DISABLED
| OVER/UNDER FREQUENCY | YES
| LOAD SHEDDING/DUMMY | DISABLED
| AMP DISPLAY/SHUTDOWN | YES
| CONFIGURABLE INPUTS | 4 (EXPANDABLE)
| PHASE IMBALANCE | DISABLED
| CONFIGURABLE OUTPUTS | 4 (EXPANDABLE)
| KW, KVA, KVARH DISPLAY | YES
| EVENT LOG | 250
| KWH, KVAH, KVARH DISPLAY | YES
| GENERATOR PHASE SEQUENCE | OPTIONAL
Specifications are subject to change without notice.
| www.wincogen.com | SP-220/D PG 3
