URL: https://www.wincogen.com/wp-content/uploads/PD/Spec_Sheets/DE/SP-297_DE50-GEN4.pdf
Accessed: 2026-11-04
From: https://www.wincogen.com/product/de50f4-gen-4/

DE50F4 GENERATION 4
47,000 WATTS
| An American Company | Rugged Design
We produce our products in our 200,000ft² facility
located in Le Center, Minnesota, equipped with modern
engineering, fabrication and assembly capabilities.
3.4L Engine
We all know the saying that “there is no replacement for
displacement.” A lot of engine manufacturers are pushing
really small engines into this range for TIER IV final. We
think a little more engine is key for long life and quick
responses to load changes
Cummins Industrial Genend
With automatic voltage regulation
Electronic Common Rail
Excellent frequency control and load pick-up
| Radiator Ducting | New FPT Tier IV Engine
| Makes your installation easier and helps reduce air recirculation | With DOC-PMCAT
| Fork Pockets | ✓ NO Urea
| Convenient fork pockets integrated into the unit, | giving you
✓ NO Shutdowns for regens
the ability to lift from all directions
Battery Charger
Smart trickle battery charger standard
DSE7310 Controller
Digital controller allows for remote start, engine code reader,
with advanced metering, safeties and shutdowns to protect
your investment
50”
| Tank adds 18” to the height | 73” | 30”
SP-297/B PG 1
SPECIFICATIONS
ELECTRICAL
| STANDBY | PRIME
| POWER | WATTS
| KVA | AMPS
| WATTS | KVA
| AMPS | RECOMMENDED
| VOLTS | FACTOR | CB(2)
| 120/240 1-PH | 1.0 | 45,000 | 45 | 187 | 40,500 | 40.5 | 168 | 160 - 230
| 120/208 3-PH | 0.8 | 47,000 | 60 | 166 | 43,200 | 54 | 150 | 150 - 200
| 120/240 3-PH | 0.8 | 47,000 | 60 | 144 | 43,200 | 54 | 130 | 130 - 180
| 277/480 3-PH | 0.8 | 47,000 | 60 | 72 | 43,200 | 54 | 65 | 60 - 90
| 346/600 3-PH | 0.8 | 47,000 | 60 | 58 | 43,200 | 54 | 52 | 50 - 70
NOTES: (1) Recommended breaker sizes are 100 to 125% of generator output.
| ENGINE | DE50
| ENGINE BRAND | FPT
| MOTOR STARTING (CODE G) | 20 HP
| ENGINE MODEL | F5 C | DBA @ 7 METERS
- -
| TIER | IV FINAL
| TOTAL HARMONIC DISTORTION | < 5%
| ENGINE STARTER | 12V ELECTRIC
| MAIN CIRCUIT BREAKER | CUSTOMER SUPPLIED
| ENGINE SPEED | 1800 RPM
| BONDED NEUTRAL | YES
| ENGINE CYLINDERS | 4
| FORK LIFT POCKETS | STANDARD
| ENGINE HP | 74
| BATTERY | INCLUDED
| FREQUENCY | 60 HZ
| ASSEMBLED IN | USA
| ALTERNATOR | 95 AMPS 12V
| EPA APPROVED | TIER IV FINAL
| FLYWHEEL | 11 ½”
| CARB APPROVED | TIER IV FINAL
| ROTATION | CCW | TÜV CERTIFICATION(1) | UL2200
| ASPIRATION | TURBOCHARGED
CSA
| COOLANT | 5.1 GAL | UNIT WARRANTY(2) | 1 YEAR/2000 HRS
| BORE/STROKE | 99 mm x 110 mm | NOTES: (1) Units without composite fuel tanks conform to UL2200.
(2) For more generator warranty, see operator’s manual.
| DISPLACEMENT | 3.4 L
| RECOMMENDED OIL(2) | 5W-40 SAE
| GENERATOR | END
| OIL CAPACITY | 10 QT
| INJECTION PUMP | BOSCH CP4.1
| WINDING | 12 LEAD
| GOVERNOR | ELECTRONIC
| WINDING NUMBER | 311
| COMPRESSION RATIO | 17:1
| VOLTAGE REGULATION | AVR +/- 1%
| FAN TYPE | PUSHER
| AVR TYPE | AS440
| INTAKE AIR CONSUMPTION | 139 CFM
| TEMPERATURE RISE | 125/40° C
| RADIATOR COOLING AIR | 6,865 CFM
| TYPE | REVOLVING FIELD
| EXHAUST FLOW | - -
| BRUSHLESS | YES
| EXHAUST OUTLET SIZE | 2.5”
| SPEED | 1800 RPM
| STARTING AIDES | GLOW PLUGS
| ROTOR | 2/3 PITCH
| STARTING TEMP NATURAL W/ AIDES | 5° F
| WINDINGS | 100% COPPER
| STARTING TEMP W/BLOCK HEATER | -13° F
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| NOTES: (1) Steady state frequency regulation. (2) The recommended oil is for | COUPLING
DIRECT/FLEXIBLE DISC
| normal applications. See operator’s manual for the recommended oil for your | BEARINGS
SINGLE (MAINTENANCE FREE)
needs. (3) Battery not included.
| EFFICIENCY PEAK | 89
| INSULATION | CLASS H
| INGRESS PROTECTION | IP23
SP-297/B PG 2
SPECIFICATIONS
| DERATES | SHIPPING
| ABOVE SEA LEVEL | SHIPPING DIMENSIONS
| (L | x
| W | x
| H) | 89” x 43” x 72”
| 6,561 FT | 10%
SHIP WEIGHT
| 9,842 FT | 20%
| WITHOUT TANK | 2,220 LBS
AMBIENT TEMPERATURE
| >104˚F | 3% PER 10˚F
| FREIGHT CLASS | 70
| FUEL | ROCKER MANUAL START
| TYPE | ASTM D975 NO-2D DIESEL
ENGINE
| OPTIONAL FUEL TANK(1) | 47 GAL
| LOW OIL PRESSURE | SHUTDOWN
| CONTAINMENT | 110%
| HIGH COOLANT TEMP | SHUTDOWN
| TANK DIMENSIONS | 70.5” x 30” x 18”
| FULL LOAD RUN TIME(2) | 11 HOURS
| OVER CRANK | SHUTDOWN
| FUEL CONSUMPTION | GAL/HR
| CAN ECU | DISPLAY/SHUTDOWN
| 100% | 4.16
GENSET
| 80% | 3.35
| VOLTAGE (L-L) | DISPLAY
| 50% | 2.20
| 25% | 1.33
NOTES: (1) 54 gallon composite fuel tanks do not conform to UL2200.
(2) Run time is estimated using the optional 54 gallon fuel tank.
OPTIONAL ACCESSORIES
DSE7310 MKII CONTROLLER
MIMIC PANEL
REMOTE MONITORING
SOLAR BATTERY CHARGER
| OPTIONAL DSE 7310 | CONTROLLER
| ENGINE DISPLAY/PROTECTION | ADDITIONAL DISPLAYS/PROTECTIONS
| ENGINE RPM | YES
| EXTERNAL E-STOP | CUSTOMER SUPPLIED
| LOW OIL PRESSURE | YES
| BATTERY VOLTAGE | YES
| HIGH COOLANT TEMP | YES
| BATTERY OVER/UNDER VOLTAGE | YES
| LOW COOLANT | YES
COMMUNICATIONS
| OVER/UNDER SPEED | YES
| USB CONNECTABLE | YES
| OVER CRANK | YES | RS232/RS485
YES
| CAN ECU SHUTDOWN | YES
| REMOTE DISPLAY PANEL | OPTIONAL
| ENGINE MAINTENANCE CODES | YES
| DSE WEB NET | OPTIONAL
| GENSET DISPLAY/PROTECTION | ADDITIONAL FEATURES
| VOLTAGE (L-N & L-L) | YES
| AUDIBLE ALARM | YES
| OVER/UNDER VOLTAGE | YES
| ENGINE EXERCISER | DISABLED
| FREQUENCY | YES
| MAINTENANCE INTERVAL TIMER | DISABLED
| OVER/UNDER FREQUENCY | YES
| LOAD SHEDDING/DUMMY | DISABLED
| AMP DISPLAY/SHUTDOWN | YES
| CONFIGURABLE INPUTS | 4 (EXPANDABLE)
| PHASE IMBALANCE | DISABLED
| CONFIGURABLE OUTPUTS | 4 (EXPANDABLE)
| KW, KVA, KVARH DISPLAY | YES
| EVENT LOG | 250
| KWH, KVAH, KVARH DISPLAY | YES
| GENERATOR PHASE SEQUENCE | OPTIONAL
Specifications are subject to change without notice.
| www.wincogen.com | SP-297/B PG 3
