URL: https://www.wintpower.com/uploads/WT164G.pdf
Accessed: 2026-11-03

WT164G - Technical Data Sheet
WT164G
SPECIFICATIONS & OPTIONS
| STANDARDS | TERMINALS & TERMINAL BOX
| Wintpower industrial generators meet the | Standard generators are 3-phase reconnectable with
| requirements of BS EN 60034 and the relevant section | 12 ends brought out to the terminals, which are
| of other international standards such as BS5000, VDE | mounted on a cover at the non-drive end of the
| 0530, NEMA MG1-32, IEC34, CSA C22.2-100, | generator. A sheet steel terminal box contains the
| AS1359. | AVR and provides ample space for the customers'
| Other standards and certifications can be considered | wiring and gland arrangements. It has removable
| on request. | panels for easy access.
VOLTAGE REGULATORS
SHAFT & KEYS
| SX460 AVR - STANDARD | All generator rotors are dynamically balanced to
| With this self excited control system the main stator | better than BS6861:Part 1 Grade 2.5 for minimum
| supplies power via the Automatic Voltage Regulator | vibration in operation. Two bearing generators are
| (AVR) to the exciter stator. The high efficiency | balanced with a half key.
semiconductors of the AVR ensure positive build-up
from initial low levels of residual voltage.
| The exciter rotor output is fed to the main rotor through | INSULATION/IMPREGNATION
a three phase full wave bridge rectifier. This rectifier is
| protected by a surge suppressor against surges | The insulation system is class 'H'.
| caused, for example, by short circuit. | All wound components are impregnated with
materials and processes designed specifically to
| AS440 AVR | provide the high build required for static windings
and the high mechanical strength required for
| With this self-excited system the main stator provides | rotating components.
power via the AVR to the exciter stator. The high
efficiency semi-conductors of the AVR ensure positive
| build-up from initial low levels of residual voltage. | QUALITY ASSURANCE
The exciter rotor output is fed to the main rotor through
| a three-phase full-wave bridge rectifier. The rectifier is | Generators are manufactured using production
| protected by a surge suppressor against surges | procedures having a quality assurance level to BS
| caused, for example, by short circuit or out-of-phase | EN ISO 9001.
paralleling.
| The AS440 will support a range of electronic | The stated voltage regulation may not be maintained
| accessories, including a 'droop' Current Transformer | in the presence of certain radio transmitted signals.
| (CT) to permit parallel operation with other ac | Any change in performance will fall within the limits of
| generators. | Criteria 'B' of EN 61000-6-2:2001. At no time will the
steady-state voltage regulation exceed 2%.
WINDINGS & ELECTRICAL PERFORMANCE
All generator stators are wound to 2/3 pitch. This
eliminates triplen (3rd, 9th, 15th …) harmonics on the
| voltage waveform and is found to be the optimum | NB Continuous development of our products entitles
design for trouble-free supply of non-linear loads. The
2/3 pitch design avoids excessive neutral currents
sometimes seen with higher winding pitches, when in
parallel with the mains. A fully connected damper
winding reduces oscillations during paralleling. This
winding, with the 2/3 pitch and carefully selected pole
and tooth designs, ensures very low waveform
distortion.
2
WT164G
WINDING 311
| CONTROL SYSTEM | SELF EXCITED
| A.V.R. | STANDARD SX460 | OPTIONAL AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 %
| SUSTAINED SHORT CIRCUIT | SELF EXCITED MACHINES DO NOT SUSTAIN
| A | SHORT
| CIRCUIT | CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.354 Ohms PER PHASE AT 22°C SERIES STAR CONNECTED
| ROTOR WDG. RESISTANCE | 0.64 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 20 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.105 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6309 - 2RS. (ISO)
| BEARING NON-DRIVE END | BALL. 6306 - 2RS. (ISO)
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 128 kg | 131 kg
| WEIGHT WOUND STATOR | 43.6 kg | 43.6 kg
| WEIGHT WOUND ROTOR | 40.69 kg | 41.47 kg
| WR² INERTIA | 0.1568 kgm2 | 0.1568 kgm2
| SHIPPING WEIGHTS in a crate | 133 kg | 141 kg
| PACKING CRATE SIZE | 84 x 59 x 75 (cm) | 84 x 59 x 75 (cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.095 m³/sec 200 cfm | 0.119 m³/sec 250 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR | 22.5 | 22.5 | 22.5 | 17.5 | 27.5 | 28.8 | 28.8 | 30
REACTANCE VALUES
| Xd DIR. AXIS SYNCHRONOUS | 1.873 | 1.690 | 1.570 | 1.796 | 2.294 | 2.148 | 1.965 | 1.880
| X'd DIR. AXIS TRANSIENT | 0.188 | 0.170 | 0.158 | 0.180 | 0.232 | 0.217 | 0.199 | 0.190
| X''d DIR. AXIS SUBTRANSIENT | 0.122 | 0.110 | 0.102 | 0.117 | 0.146 | 0.137 | 0.125 | 0.120
| Xq QUAD. AXIS REACTANCE | 0.931 | 0.840 | 0.780 | 0.892 | 1.135 | 1.063 | 0.972 | 0.930
| X''q QUAD. AXIS SUBTRANSIENT | 0.211 | 0.190 | 0.177 | 0.202 | 0.256 | 0.240 | 0.220 | 0.210
| XL LEAKAGE REACTANCE | 0.075 | 0.068 | 0.063 | 0.072 | 0.093 | 0.087 | 0.079 | 0.076
| X2 NEGATIVE SEQUENCE | 0.177 | 0.160 | 0.149 | 0.170 | 0.207 | 0.194 | 0.178 | 0.170
| X0 ZERO SEQUENCE | 0.081 | 0.073 | 0.068 | 0.077 | 0.099 | 0.093 | 0.085 | 0.081
| REACTANCES ARE SATURATED | VALUES ARE
| PER UNIT AT RATING | AND VOLTAGE INDICATED
| T'd TRANSIENT TIME CONST. | 0.02 s
| T''d SUB-TRANSTIME CONST. | 0.005 s
| T'do O.C. FIELD TIME CONST. | 0.4 s
| Ta ARMATURE TIME CONST. | 0.006 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | WT164G
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
4
| 60 | WT164G
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
5
WT164G
Winding 311
| Locked | Rotor Motor Starting
Curve
50
Hz
| 346V | 380V | 400V | 415V | 440V
30
25
| PER CENTTRANSIENT VOLTAGE DIP | 20
15
10
5
0
| 0 | 5 | 10 | 15 | 20 | 25 | 30 | 35 | 40 | 45 | 50
LOCKED ROTOR kVA
60
Hz
| 380V | 416V | 440V | 460 | 480V
30
25
| PER CENTTRANSIENT VOLTAGE DIP | 20
15
10
5
0
| 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70
LOCKED ROTOR kVA
6
WT164G
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F | 105/40°C
| C | nt. H 125/40°C
| Standby | - | 150/40°C
| Standby | - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 10.0 | 10.0 | 10.0 | 15.6 | 11.5 | 11.5 | 11.5 | 8.5
| kW | 8.0 | 8.0 | 8.0 | 6.5 | 9.0 | 9.0 | 9.0 | 7.0
| N/A | N/A
| Efficiency (%) | 84.8 | 85.2 | 85.4 | 85.7 | 83.7 | 84.2 | 84.5 | 84.9
| kW Input | 9.9 | 9.8 | 9.7 | 9.7 | 10.8 | 10.8 | 10.8 | 10.7
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 12.0 | 13.3 | 13.3 | 14.1 | 13.5 | 14.8 | 14.8 | 15.0
| kW | 10.0 | 11.0 | 11.0 | 11.5 | 11.0 | 12.0 | 12.0 | 12.0
| N/A | N/A
| Efficiency (%) | 84.4 | 84.5 | 85.0 | 84.8 | 83.4 | 83.6 | 84.1 | 84.2
| kW Input | 11.7 | 11.9 | 12.8 | 13.5 | 13.4 | 13.6 | 13.4 | 14.5
DIMENSIONS
