URL: https://www.wintpower.com/uploads/WT224D.pdf
Accessed: 2026-11-03

WT224D - Technical Data Sheet
WT224D
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Wintpower industrial generators meet the requirements | All generator stators are wound to 2/3 pitch. This
| of BS EN 60034 and the relevant section of other | eliminates triplen (3rd, 9th, 15th …) harmonics on the
| international standards such as BS5000, VDE 0530, | voltage waveform and is found to be the optimum design
| NEMA MG1-32, IEC34, CSA C22.2-100, AS1359. | for trouble-free supply of non-linear loads. The 2/3 pitch
| Other standards and certifications can be considered on | design avoids excessive neutral currents sometimes
| request. | seen with higher winding pitches, when in parallel with
the mains. A fully connected damper winding reduces
| VOLTAGE REGULATORS | oscillations during paralleling. This winding, with the 2/3
pitch and carefully selected pole and tooth designs,
| SX460 AVR - STANDARD | ensures very low waveform distortion.
With this self excited control system the main stator
| supplies power via the Automatic Voltage Regulator | TERMINALS & TERMINAL BOX
| (AVR) to the exciter stator. The high efficiency | Standard generators are 3-phase reconnectable with 12
| semiconductors of the AVR ensure positive build-up | ends brought out to the terminals, which are mounted on
| from initial low levels of residual voltage. | a cover at the non-drive end of the generator. A sheet
| The exciter rotor output is fed to the main rotor through a | steel terminal box contains the AVR and provides ample
| three phase full wave bridge rectifier. This rectifier is | space for the customers' wiring and gland
| protected by a surge suppressor against surges caused, | arrangements. It has removable panels for easy access.
for example, by short circuit.
| AS440 AVR | SHAFT & KEYS
| With this self-excited system the main stator provides | All generator rotors are dynamically balanced to better
| power via the AVR to the exciter stator. The high | than BS6861:Part 1 Grade 2.5 for minimum vibration in
| efficiency semi-conductors of the AVR ensure positive | operation. Two bearing generators are balanced with a
| build-up from initial low levels of residual voltage. | half key.
The exciter rotor output is fed to the main rotor through a
| three-phase full-wave bridge rectifier. The rectifier is | INSULATION/IMPREGNATION
| protected by a surge suppressor against surges caused, | The insulation system is class 'H'.
| for example, by short circuit or out-of-phase paralleling. | All wound components are impregnated with materials
| The AS440 will support a range of electronic | and processes designed specifically to provide the high
| accessories, including a 'droop' Current Transformer | build required for static windings and the high
| (CT) to permit parallel operation with other ac | mechanical strength required for rotating components.
generators.
QUALITY ASSURANCE
| MX341 AVR | Generators are manufactured using production
| This sophisticated AVR is incorporated into the | procedures having a quality assurance level to BS EN
| Wintpower Permanent Magnet Generator (PMG) control | ISO 9001.
system.
| The PMG provides power via the AVR to the main | The stated voltage regulation may not be maintained in
| exciter, giving a source of constant excitation power | the presence of certain radio transmitted signals. Any
| independent of generator output. The main exciter | change in performance will fall within the limits of
| output is then fed to the main rotor, through a full wave | Criteria 'B' of EN 61000-6-2:2001. At no time will the
| bridge, protected by a surge suppressor. The AVR has | steady-state voltage regulation exceed 2%.
in-built protection against sustained over-excitation,
caused by internal or external faults. This de-excites the
machine after a minimum of 5 seconds.
An engine relief load acceptance feature can enable full
load to be applied to the generator in a single step.
If three-phase sensing is required with the PMG system
the MX321 AVR must be used.
We recommend three-phase sensing for applications
with greatly unbalanced or highly non-linear loads.
MX321 AVR
| The most sophisticated of all our AVRs combines all the | NB Continuous development of our products entitles us
| features of the MX341 with, additionally, three-phase | to change specification details without notice, therefore
| rms sensing, for improved regulation and performance. | they must not be regarded as binding.
Over voltage protection is built-in and short circuit
| current level adjustments is an optional facility. | Front cover drawing typical of product range.
2
WT224D
WINDING 311
| CONTROL SYSTEM | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX321 | MX341
| VOLTAGE REGULATION | ± 0.5% | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 7)
| CONTROL SYSTEM | SELF EXCITED
| A.V.R. | SX460 | AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4%
ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | SERIES 4 CONTROL DOES NOT
| SUSTAIN A SHORT CIRCUIT | CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.129
| Ohms | PER PHASE AT 22°C SERIES STAR
CONNECTED
| ROTOR WDG. RESISTANCE | 0.64 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 21 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.071 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6312-2RS (ISO)
| BEARING NON-DRIVE END | BALL. 6309-2RS (ISO)
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 285 kg | 290 kg
| WEIGHT WOUND STATOR | 86 kg | 86 kg
| WEIGHT WOUND ROTOR | 86.28 kg | 77.9 kg
| WR² INERTIA | 0.4216 kgm2 | 0.4198 kgm2
| SHIPPING WEIGHTS in a crate | 307 kg | 311 kg
| PACKING CRATE SIZE | 97 x 57 x 96(cm) | 97 x 57 x 96(cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.216 m³/sec 458 cfm | 0.281 m³/sec 595 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 50 | 50 | 50 | 48 | 60 | 62.5 | 62.5 | 65
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.33 | 2.10 | 1.95 | 1.67 | 3.04 | 2.83 | 2.59 | 2.47
| X'd DIR. AXIS TRANSIENT | 0.18 | 0.16 | 0.15 | 0.13 | 0.22 | 0.20 | 0.19 | 0.18
| X''d DIR. AXIS SUBTRANSIENT | 0.12 | 0.11 | 0.10 | 0.09 | 0.15 | 0.14 | 0.13 | 0.12
| Xq QUAD. AXIS REACTANCE | 1.07 | 0.97 | 0.90 | 0.77 | 1.40 | 1.30 | 1.19 | 1.14
| X''q QUAD. AXIS SUBTRANSIENT | 0.14 | 0.13 | 0.12 | 0.10 | 0.14 | 0.13 | 0.12 | 0.11
| XL LEAKAGE REACTANCE | 0.07 | 0.06 | 0.06 | 0.05 | 0.09 | 0.08 | 0.08 | 0.07
| X2 NEGATIVE SEQUENCE | 0.13 | 0.12 | 0.11 | 0.09 | 0.14 | 0.13 | 0.12 | 0.11
| X0 ZERO SEQUENCE | 0.08 | 0.08 | 0.07 | 0.06 | 0.09 | 0.08 | 0.08 | 0.07
| REACTANCES ARE SATURATED | VALUES ARE
| PER UNIT AT RATING | AND
| VOLTAGE | INDICATED
| T'd TRANSIENT TIME CONST. | 0.027 s
| T''d SUB-TRANSTIME CONST. | 0.006 s
| T'do O.C. FIELD TIME CONST. | 0.7 s
| Ta ARMATURE TIME CONST. | 0.0055 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | WT224D
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
4
| 60 | WT224D
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
5
WT224D
Winding 311
| Locked Rotor Motor Starting | Curve
50
Hz
| MX | SX
| 30 | 346V | 380V | 400V 415V 440V | 30 | 346V | 380V | 400V | 415V 440V
| 25 | 25
| PERCE NT TRANSI ENTVOLTAGEDIP20 | PERCE NT TRANSI ENTVOLTAGEDIP20
| 15 | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140 | 160 | 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
60
Hz
| MX | SX
| 30 | 380V | 416V | 440V 460V 480V | 30 | 380V | 416V 440V 460V 480V
| 25 | 25
| PERCENT TRANSIE NTVOLTAGEDIP | 20
| PERCE NT TRANSI ENTVOLTAGEDIP | 20
| 15 | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140 | 160 | 180 | 200 | 0 | 20 | 40 | 60 | 80 | 100 | 120 | 140 | 160 | 180
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
6
WT224D
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
| 50 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained Short | Circuit
| = | 230 Amps
| 60 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 275 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable to
| time 0.001 seconds and the minimum current | the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.07 | 440v | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.12 | 460v | X 1.12
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 440v | X 1.18 | 480v | X 1.17
| All other | times
are unchanged
| The sustained current value | is constant irrespective | Note 3
| of voltage level | Curves are drawn for Star (Wye) connected machines. For other
connection the following multipliers should be applied to current
values as shown :
Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
7
WT224D
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F | 105/40°C | C nt. H 125/40°C
| St | andb | 150/40°C
| St | andb | 163/27°C
| y | y
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 45.0 | 45.0 | 45.0 | 33.6 | 50.0 | 50.0 | 50.0 | 37.5 | 53.0 | 53.0 | 53.0 | 39.1 | 55.0 | 55.0 | 55.0 | 41.2
| kW | 36.0 | 36.0 | 36.0 | 26.9 | 40.0 | 40.0 | 40.0 | 30.0 | 42.4 | 42.4 | 42.4 | 31.3 | 44.0 | 44.0 | 44.0 | 33.0
| Efficiency (%) | 88.3 | 88.6 | 88.9 | 89.3 | 87.7 | 88.2 | 88.5 | 89.0 | 87.4 | 87.9 | 88.2 | 88.8 | 87.2 | 87.7 | 88.0 | 88.6
| kW Input | 40.8 | 40.6 | 40.5 | 38.5 | 45.6 | 45.4 | 45.2 | 43.1 | 48.5 | 48.2 | 48.1 | 45.0 | 50.5 | 50.2 | 50.0 | 47.6
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 52.5 | 55.0 | 56.0 | 58.0 | 60.0 | 62.5 | 62.5 | 65.0 | 62.5 | 65.0 | 65.0 | 68.8 | 65.0 | 66.3 | 66.3 | 71.3
| kW | 42.0 | 44.0 | 44.8 | 46.4 | 48.0 | 50.0 | 50.0 | 52.0 | 50.0 | 52.0 | 52.0 | 55.0 | 52.0 | 53.0 | 53.0 | 57.0
| Efficiency (%) | 88.7 | 89.0 | 89.2 | 89.4 | 88.0 | 88.4 | 88.8 | 89.0 | 87.8 | 88.2 | 88.6 | 88.7 | 87.5 | 88.1 | 88.5 | 88.5
| kW Input | 47.4 | 49.4 | 50.2 | 51.9 | 54.5 | 56.6 | 56.3 | 58.4 | 56.9 | 59.0 | 58.7 | 62.1 | 59.4 | 60.2 | 59.9 | 64.5
DIMENSIONS
