URL: https://www.wintpower.com/uploads/WT274E.pdf
Accessed: 2026-11-03

WT274E - Technical Data Sheet
WT274E
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Wintpower industrial generators meet the requirements | All generator stators are wound to 2/3 pitch. This
| of BS EN 60034 and the relevant section of other | eliminates triplen (3rd, 9th, 15th …) harmonics on the
| international standards such as BS5000, VDE 0530, | voltage waveform and is found to be the optimum design
| NEMA MG1-32, IEC34, CSA C22.2-100, AS1359. | for trouble-free supply of non-linear loads. The 2/3 pitch
| Other standards and certifications can be considered on | design avoids excessive neutral currents sometimes
| request. | seen with higher winding pitches, when in parallel with
the mains. A fully connected damper winding reduces
| VOLTAGE REGULATORS | oscillations during paralleling. This winding, with the 2/3
pitch and carefully selected pole and tooth designs,
| SX460 AVR - STANDARD | ensures very low waveform distortion.
With this self excited control system the main stator
| supplies power via the Automatic Voltage Regulator | TERMINALS & TERMINAL BOX
| (AVR) to the exciter stator. The high efficiency | Standard generators are 3-phase reconnectable with 12
| semiconductors of the AVR ensure positive build-up | ends brought out to the terminals, which are mounted on
| from initial low levels of residual voltage. | a cover at the non-drive end of the generator. A sheet
| The exciter rotor output is fed to the main rotor through a | steel terminal box contains the AVR and provides ample
| three phase full wave bridge rectifier. This rectifier is | space for the customers' wiring and gland
| protected by a surge suppressor against surges caused, | arrangements. It has removable panels for easy access.
for example, by short circuit.
| AS440 AVR | SHAFT & KEYS
| With this self-excited system the main stator provides | All generator rotors are dynamically balanced to better
| power via the AVR to the exciter stator. The high | than BS6861:Part 1 Grade 2.5 for minimum vibration in
| efficiency semi-conductors of the AVR ensure positive | operation. Two bearing generators are balanced with a
| build-up from initial low levels of residual voltage. | half key.
The exciter rotor output is fed to the main rotor through a
| three-phase full-wave bridge rectifier. The rectifier is | INSULATION/IMPREGNATION
| protected by a surge suppressor against surges caused, | The insulation system is class 'H'.
| for example, by short circuit or out-of-phase paralleling. | All wound components are impregnated with materials
| The AS440 will support a range of electronic | and processes designed specifically to provide the high
| accessories, including a 'droop' Current Transformer | build required for static windings and the high
| (CT) to permit parallel operation with other ac | mechanical strength required for rotating components.
generators.
QUALITY ASSURANCE
| MX341 AVR | Generators are manufactured using production
| This sophisticated AVR is incorporated into the | procedures having a quality assurance level to BS EN
| Wintpower Permanent Magnet Generator (PMG) control | ISO 9001.
system.
| The PMG provides power via the AVR to the main | The stated voltage regulation may not be maintained in
| exciter, giving a source of constant excitation power | the presence of certain radio transmitted signals. Any
| independent of generator output. The main exciter | change in performance will fall within the limits of
| output is then fed to the main rotor, through a full wave | Criteria 'B' of EN 61000-6-2:2001. At no time will the
| bridge, protected by a surge suppressor. The AVR has | steady-state voltage regulation exceed 2%.
in-built protection against sustained over-excitation,
caused by internal or external faults. This de-excites the
machine after a minimum of 5 seconds.
An engine relief load acceptance feature can enable full
load to be applied to the generator in a single step.
If three-phase sensing is required with the PMG system
the MX321 AVR must be used.
We recommend three-phase sensing for applications
with greatly unbalanced or highly non-linear loads.
MX321 AVR
| The most sophisticated of all our AVRs combines all the | NB Continuous development of our products entitles us
| features of the MX341 with, additionally, three-phase | to change specification details without notice, therefore
| rms sensing, for improved regulation and performance. | they must not be regarded as binding.
Over voltage protection is built-in and short circuit
| current level adjustments is an optional facility. | Front cover drawing typical of product range.
2
WT274E
WINDING 311
| CONTROL SYSTEM | SEPARATELY EXCITED BY P.M.G.
| A.V.R. | MX321 | MX341
| VOLTAGE REGULATION | ± 0.5% | ± 1.0 % | With 4% ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | REFER TO SHORT CIRCUIT DECREMENT CURVES (page | 7)
| CONTROL SYSTEM | SELF EXCITED
| A.V.R. | SX460 | AS440
| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4%
ENGINE GOVERNING
| SUSTAINED SHORT CIRCUIT | SERIES 4 CONTROL DOES NOT
| SUSTAIN A SHORT CIRCUIT | CURRENT
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER CONCENTRIC
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 12
| STATOR WDG. RESISTANCE | 0.0317
| Ohms | PER PHASE AT 22°C SERIES STAR
CONNECTED
| ROTOR WDG. RESISTANCE | 1.34 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 20 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.091 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for
others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6315-2RS (ISO)
| BEARING NON-DRIVE END | BALL. 6310-2RS (ISO)
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 492 kg | 511 kg
| WEIGHT WOUND STATOR | 180 kg | 180 kg
| WEIGHT WOUND ROTOR | 167.51 kg | 156.55 kg
| WR² INERTIA | 1.3271 kgm2 | 1.2765 kgm2
| SHIPPING WEIGHTS in a crate | 525 kg | 539 kg
| PACKING CRATE SIZE | 123 x 67 x 103(cm) | 123 x 67 x 103(cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 0.514 m³/sec 1090 cfm | 0.617 m³/sec 1308 cfm
| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138
| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138
| kVA BASE RATING FOR REACTANCE | 140 | 140 | 140
| N/A | 160 | 167.5 | 167.5 | 178.8
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 2.34 | 2.11 | 1.96
| - | 2.68 | 2.51 | 2.29 | 2.25
| X'd DIR. AXIS TRANSIENT | 0.21 | 0.19 | 0.18
| - | 0.25 | 0.23 | 0.21 | 0.21
| X''d DIR. AXIS SUBTRANSIENT | 0.14 | 0.13 | 0.12
| - | 0.17 | 0.16 | 0.15 | 0.14
| Xq QUAD. AXIS REACTANCE | 1.53 | 1.38 | 1.28
| - | 1.74 | 1.63 | 1.49 | 1.46
| X''q QUAD. AXIS SUBTRANSIENT | 0.18 | 0.16 | 0.15
| - | 0.22 | 0.21 | 0.19 | 0.18
| XL LEAKAGE REACTANCE | 0.08 | 0.08 | 0.07
| - | 0.09 | 0.08 | 0.08 | 0.08
| X2 NEGATIVE SEQUENCE | 0.16 | 0.14 | 0.13
| - | 0.19 | 0.18 | 0.16 | 0.16
| X0 ZERO SEQUENCE | 0.10 | 0.09 | 0.08
| - | 0.11 | 0.10 | 0.09 | 0.09
| REACTANCES ARE SATURATED | VALUES ARE
| PER | UNIT AT RATING
| AND | VOLTAGE
INDICATED
| T'd TRANSIENT TIME CONST. | 0.032 s
| T''d SUB-TRANSTIME CONST. | 0.01 s
| T'do O.C. FIELD TIME CONST. | 0.85 s
| Ta ARMATURE TIME CONST. | 0.007 s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | WT274E
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
4
| 60 | WT274E
| Hz | Winding 311
| THREE | PHASE EFFICIENCY
CURVES
5
KT274E
Winding 311
| Locked Rotor Motor Starting | Curve
50
Hz
| MX | SX
| 30 | 346V | 380V | 400V | 415V | 30 | 346V | 380V | 400V | 415V
| 25 | 25
| . | .
| 20 | 20
| PER CENTTRANSIEN TVOLTAGEDIP | 15
| PER CENTTRANSIEN TVOLTAGEDIP | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500 | 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
60
Hz
| MX | SX
| 30 | 380V | 416V 440V 460V 480V | 30 | 380V | 416V | 440V 460V 480V
| 25 | 25
| . | .
| 20 | 20
| PER CENTTRANSIEN TVO LTAGEDIP | 15
| PER CENTTRANSIEN TVO LTAGEDIP | 15
| 10 | 10
| 5 | 5
| 0 | 0
| 0 | 50 | 100 150 200 250 300 350 400 450 500 550 600 650 | 0 | 50 | 100 | 150 | 200 | 250 | 300 | 350 | 400 | 450 | 500
| LOCKED ROTOR kVA | LOCKED ROTOR kVA
6
WT274E
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
50
| Hz | 10000
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = | 630
Amps
| 60 | 10000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Amps) | 1000
100
10
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 740 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable to
| time 0.001 seconds and the minimum current | the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | X 1.00 | 416v | X 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | X 1.07 | 440v | X 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | X 1.12 | 460v | X 1.12
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 480v | X 1.17
| All other | times
are unchanged
| The sustained current value | is constant irrespective | Note 3
| of voltage level | Curves are drawn for Star (Wye) connected machines. For other
connection the following multipliers should be applied to current
values as shown :
Parallel Star = Curve current value X 2
Series Delta = Curve current value X 1.732
7
WT274E
| Winding 311 / 0.8 Power | Factor
RATINGS
| Class - Temp Rise | Cont. F - | 105/40°C
| C | nt. H- 125/40°C
| St | andby - | 150/40°C
| St | andby - | 163/27°C
| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220
| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254
| kVA | 125.0 125.0 | 125.0
| N/A | 140.0 | 140.0 140.0
| N/A | 145.0 | 145.0 | 145.0
| N/A | 150.0 | 150.0 | 150.0
N/A
| kW | 100.0 100.0 | 100.0
| N/A | 112.0 | 112.0 112.0
| N/A | 116.0 | 116.0 | 116.0
| N/A | 120.0 | 120.0 | 120.0
N/A
| Efficiency (%) | 91.7 | 92.1 | 92.3
| N/A | 91.3 | 91.7 | 92.0
| N/A | 91.1 | 91.6 | 91.8
| N/A | 91.0 | 91.4 | 91.7
N/A
| kW Input | 109.1 108.6 | 108.3
| N/A | 122.7 | 122.1 121.7
| N/A | 127.3 | 126.6 | 126.4
| N/A | 131.9 | 131.3 | 130.9
N/A
| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240
| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277
| kVA | 140.0 | 143.8 | 143.8 160.0 | 160.0 | 167.5 | 167.5 178.8 | 170.0 | 175.0 | 175.0 187.5 | 175.0 | 181.3 | 181.3 193.8
| kW | 112.0 | 115.0 | 115.0 128.0 | 128.0 | 134.0 | 134.0 143.0 | 136.0 | 140.0 | 140.0 150.0 | 140.0 | 145.0 | 145.0 155.0
| Efficiency (%) | 91.9 | 92.2 | 92.5 | 92.5 | 91.4 | 91.7 | 92.1 | 92.1 | 91.2 | 91.5 | 91.9 | 92.0 | 91.0 | 91.4 | 91.8 | 91.9
| kW Input | 121.9 | 124.8 | 124.4 138.4 | 140.0 | 146.1 | 145.5 155.3 | 149.1 | 153.0 | 152.3 163.0 | 153.8 | 158.7 | 158.0 168.7
DIMENSIONS
| © 2006 | TD_KT274E.GB_10.06_05_GB
