URL: https://www.wintpower.com/uploads/WT734C.pdf
Accessed: 2026-11-03

WT734C - Technical Data
Sheet
WT734C
SPECIFICATIONS & OPTIONS
| STANDARDS | WINDINGS & ELECTRICAL PERFORMANCE
| Wintpower industrial generators meet the requirements | All generator stators are wound to 2/3 pitch. This
| of BS EN 60034 and the relevant sections of other | eliminates triplen (3rd, 9th, 15th …) harmonics on the
| national and international standards such as BS5000, | voltage waveform and is found to be the optimum design
| VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, | for trouble-free supply of non-linear loads. The 2/3 pitch
| AS1359. | design avoids excessive neutral currents sometimes seen
| Other standards and certifications can be considered on | with higher winding pitches. A fully connected damper
| request. | winding reduces oscillations during paralleling. This
winding, with the 2/3 pitch and carefully selected pole and
| DESCRIPTION | tooth designs, ensures very low levels of voltage waveform
distortion.
The Wintpower W T range of synchronous ac generators
| are brushless with a rotating field. They are separately | TERMINALS & TERMINAL BOX
excited by the Wintpower Permanent Magnet Generator
| (PMG). This is a shaft mounted, high frequency, pilot | Standard generators feature a main stator with 6 ends
| exciter which provides a constant supply of clean power | brought out to the terminals, which are mounted on the
| via the Automatic Voltage Regulator (AVR) to the main | frame at the non-drive end of the generator. A sheet steel
| exciter. The main exciter output is fed to the main rotor, | terminal box contains the AVR and provides ample space
| through a full wave bridge rectifier, protected by surge | for the customers' wiring and gland arrangements. It has
| suppression. | removable panels for easy access.
| VOLTAGE REGULATORS | SHAFT & KEYS
| The W T range generators, complete with a PMG, are | All generator rotors are dynamically balanced to better
| available with one of two AVRs. Each AVR has soft start | than BS6861:Part 1 Grade 2.5 for minimum vibration in
| voltage build up and built in protection against sustained | operation. Two bearing generators are balanced with a
| over-excitation, which will de-excite the generator after a | half key.
minimum of 8 seconds.
| Underspeed protection (UFRO) is also provided on both | INSULATION/IMPREGNATION
AVRs. The UFRO will reduce the generator output voltage
| proportional to the speed of the generator below a pre- | The insulation system is class 'H', and meets the
| settable level. | requirements of UL1446.
| The MX341 AVR is two phase sensed with a voltage | All wound components are impregnated with materials and
| regulation of ± 1 %. (see the note on regulation). | processes designed specifically to provide the high build
required for static windings and the high mechanical
| The MX321 AVR is 3 phase rms sensed with a voltage | strength required for rotating components.
| regulation of 0.5% rms (see the note on regulation). The | QUALITY ASSURANCE
UFRO circuit has adjustable slope and dwell for controlled
| recovery from step loads. An over voltage protection | Generators are manufactured using production procedures
| circuit will shutdown the output device of the AVR, it can | having a quality assurance level to
| also trip an optional excitation circuit breaker if required. | BS EN ISO 9001.
As an option, short circuit current limiting is available with
| the addition of current transformers. | NOTE ON REGULATION
| Both the MX341 and the MX321 need a generator | The stated voltage regulation may not be maintained in the
| mounted current transformer to provide quadrature droop | presence of certain radio transmitted signals. Any change
| characteristics for load sharing during parallel operation. | in performance will fall within the limits of Criteria 'B' of EN
| Provision is also made for the connection of the | 61000-6-2:2001. At no time will the steady-state voltage
| Wintpower power factor controller, for embedded | regulation exceed 2%.
| applications, and a remote voltage trimmer. | Note: Continuous development of our products entitles us to
change specification details without notice, therefore they must
not be regarded as binding.
Front cover drawing is typical of the product range.
2
WT734C
WINDING 312
| CONTROL SYSTEM | SEPARATE
| LY | EXCITED BY P.M.G.
| A.V.R. | MX341 | MX321
| VOLTAGE REGULATION | ± 1 % | ± 0.5 % | With 4% ENGINE
| GOVE | RN
ING
| SUSTAINED SHORT CIRCUIT | REFER TO
| SH | ORT CIRCUIT DECREMENT
| CURV | ES
| (page | 7)
| INSULATION SYSTEM | CLASS H
| PROTECTION | IP23
| RATED POWER FACTOR | 0.8
| STATOR WINDING | DOUBLE LAYER LAP
| WINDING PITCH | TWO THIRDS
| WINDING LEADS | 6
| MAIN STATOR RESISTANCE | 0.00126 Ohms PER PHASE AT 22°C STAR CONNECTED
| MAIN ROTOR RESISTANCE | 1.85 Ohms at 22°C
| EXCITER STATOR RESISTANCE | 17.5 Ohms at 22°C
| EXCITER ROTOR RESISTANCE | 0.048 Ohms PER PHASE AT 22°C
| R.F.I. SUPPRESSION | BS
| EN | 61000-6-2 & BS EN 61000-6-4,VDE 0875G, VDE 0875N. refer to factory for others
| WAVEFORM DISTORTION | NO LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%
| MAXIMUM OVERSPEED | 2250 Rev/Min
| BEARING DRIVE END | BALL. 6228 C3
| BEARING NON-DRIVE END | BALL. 6319 C3
| 1 BEARING | 2 BEARING
| WEIGHT COMP. GENERATOR | 3018 kg | 2967 kg
| WEIGHT WOUND STATOR | 1445 kg | 1445 kg
| WEIGHT WOUND ROTOR | 1257 kg | 1195 kg
| WR² INERTIA | 37.3309 kgm2 | 36.33 kgm2
| SHIPPING WEIGHTS in a crate | 3091kg | 3036kg
| PACKING CRATE SIZE | 194 x 105 x 154(cm) | 194 x 105 x 154(cm)
| 50 Hz | 60 Hz
| TELEPHONE INTERFERENCE | THF<2% | TIF<50
| COOLING AIR | 2.69 m³/sec 5700 cfm | 3.45 m³/sec 7300 cfm
| VOLTAGE STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277
| kVA BASE RATING FOR REACTANCE | 1505 | 1550 | 1550 | 1520 | 1705 | 1815 | 1855 | 1890
VALUES
| Xd DIR. AXIS SYNCHRONOUS | 3.18 | 2.96 | 2.75 | 2.40 | 3.86 | 3.67 | 3.43 | 3.21
| X'd DIR. AXIS TRANSIENT | 0.19 | 0.18 | 0.17 | 0.15 | 0.23 | 0.22 | 0.21 | 0.20
| X''d DIR. AXIS SUBTRANSIENT | 0.14 | 0.13 | 0.12 | 0.11 | 0.17 | 0.16 | 0.15 | 0.14
| Xq QUAD. AXIS REACTANCE | 2.05 | 1.91 | 1.77 | 1.55 | 2.49 | 2.37 | 2.22 | 2.07
| X''q QUAD. AXIS SUBTRANSIENT | 0.29 | 0.27 | 0.25 | 0.22 | 0.35 | 0.33 | 0.31 | 0.29
| XL LEAKAGE REACTANCE | 0.04 | 0.03 | 0.03 | 0.03 | 0.04 | 0.04 | 0.04 | 0.04
| X2 NEGATIVE SEQUENCE | 0.20 | 0.19 | 0.18 | 0.15 | 0.25 | 0.23 | 0.22 | 0.21
| X0 ZERO SEQUENCE | 0.02 | 0.02 | 0.02 | 0.02 | 0.03 | 0.03 | 0.03 | 0.03
| REACTANCES ARE SATURATED | VALUES ARE
| PER | UNIT AT RATING
| AND | VOLTAGE
INDICATED
| T'd TRANSIENT TIME CONST. | 0.135s
| T''d SUB-TRANSTIME CONST. | 0.01s
| T'do O.C. FIELD TIME CONST. | 2.23s
| Ta ARMATURE TIME CONST. | 0.02s
| SHORT CIRCUIT RATIO | 1/Xd
3
| 50 | WT734C
Winding 312
| Hz | THREE
| PHASE EFFICIENCY | CURVES
4
| WT734C | 60
Winding 312
| THREE | PHASE EFFICIENCY
| CURVES | Hz
5
WT734C
Winding 312
| Locked | Rotor Motor Starting
Curve
50
Hz
| 30 | 346V | 380V | 400V | 415V | 440V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 500 | 1000 | 1500 | 2000 | 2500 | 3000 | 3500
LOCKED ROTOR kVA
60
Hz
| 30 | 380V | 416V | 440V | 460V | 480V
25
.
20
| PER CENT TRANSIENT VOLTAGE DIP | 15
10
5
0
| 0 | 500 | 1000 | 1500 | 2 | 000 | 2500 | 3000 | 3500 | 4000
| L | O
| C | K
| ED | ROTO
| R | k
| V | A
6
WT734C
| Three-phase | Short
| Circuit Decrement Curve. No-load Excitation | at
| Rated | Speed
Based on star (wye) connection.
50
| Hz | 100000
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Am ps) | 10000
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
| Sustained | Short
| Circuit | = 5,400
Amps
| 60 | 100000
Hz
SYMMETRICAL
ASYMMETRICAL
| CURRENT (Am ps) | 10000
1000
| 0.001 | 0.01 | 0.1 | 1 | 10
TIME (secs)
Sustained Short Circuit = 6,100 Amps
| Note 1 | Note 2
| The following multiplication factors should be | The following multiplication factor should be used to convert the
| used to adjust the values from curve between | values calculated in accordance with NOTE 1 to those applicable
| time 0.001 seconds and the minimum current | to the various types of short circuit :
point in respect of nominal operating voltage :
| 50Hz | 60Hz | 3-phase | 2-phase L-L | 1-phase L-N
| Voltage | Factor
| Voltage | Factor
| Instantaneous | x 1.00 | x 0.87 | x 1.30
| 380v | x 1.00 | 416v | x 1.00
| Minimum | x 1.00 | x 1.80 | x 3.20
| 400v | x 1.05 | 440v | x 1.06
| Sustained | x 1.00 | x 1.50 | x 2.50
| 415v | x 1.09 | 460v | x 1.10
| Max. sustained | duration | 10 sec. | 5 sec. | 2 sec.
| 440v | x 1.16 | 480v | x 1.15
| All other | times
are unchanged
| The sustained current value | is constant irrespective | Note 3
| of voltage level | Curves are drawn for Star (Wye) connected machines.
7
WT734C
| Winding | 312 / 0.8 Power
Factor
RATINGS
| Class - Temp Rise | C
| nt. F - | 105/40°C | C nt. H- 125/40°C
| St | andb | 150/40°C
| St | andb | 163/27°C
| y | y
| 50Hz | Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440
| kVA | 1400 | 1445 | 1445 | 1415 | 1505 | 1550 | 1550 | 1520 | 1570 | 1615 | 1615 | 1590 | 1615 | 1660 | 1660 | 1630
| kW | 1120 | 1156 | 1156 | 1132 | 1204 | 1240 | 1240 | 1216 | 1256 | 1292 | 1292 | 1272 | 1292 | 1328 | 1328 | 1304
| Efficiency (%) | 95.8 | 95.9 | 95.9 | 96.1 | 95.6 | 95.7 | 95.8 | 95.9 | 95.5 | 95.6 | 95.7 | 95.8 | 95.4 | 95.5 | 95.6 | 95.8
| kW Input | 1169 | 1205 | 1205 | 1178 | 1259 | 1296 | 1294 | 1268 | 1315 | 1351 | 1350 | 1328 | 1354 | 1391 | 1389 | 1361
| 60Hz | Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480
| kVA | 1590 | 1690 | 1725 | 1760 | 1705 | 1815 | 1855 | 1890 | 1770 | 1890 | 1930 | 1970 | 1820 | 1945 | 1985 | 2025
| kW | 1272 | 1352 | 1380 | 1408 | 1364 | 1452 | 1484 | 1512 | 1416 | 1512 | 1544 | 1576 | 1456 | 1556 | 1588 | 1620
| Efficiency (%) | 95.8 | 95.9 | 95.9 | 96.0 | 95.7 | 95.7 | 95.8 | 95.9 | 95.6 | 95.6 | 95.7 | 95.8 | 95.5 | 95.6 | 95.6 | 95.7
| kW Input | 1328 | 1410 | 1439 | 1467 | 1425 | 1517 | 1549 | 1577 | 1481 | 1582 | 1613 | 1645 | 1525 | 1628 | 1661 | 1693
DIMENSIONS
