URL: https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s16r-pta2-1500kw-1875kva-400230v-380220v-415240v-50hz-60hz-product/
Accessed: 2026-10-29

China Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-M Mitsubishi Series Diesel Power Generator
Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI
Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-M1875
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Output
400/230V, 380/220V, 440/220V, 415/240V, 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
16.5:1
Voltage Regulator
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Bruxhless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
6000x2500x2500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
| WT-ME MITSUBISHI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-MEZ688 | 688/550 | 625/500 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210
| WT-MEZ730 | 730/584 | 662.5/530 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210
| WT-MEZ770 | 770/616 | 700/560 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021
| WT-MEZ825 | 825/660 | 750/600 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021
| WT-MEZ1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA-C | 12V | 49.03 | 24 | 1190 | Elec. | 4540*1795*2510 | 9248
| WT-MEZ1500 | 1500/1200 | 1375/1100 | 281 | S12R-PTA2-C | 12V | 49.03 | 24 | 1285 | Elec. | 4585*2083*2537 | 9953
| WT-MEZ1650 | 1650/1320 | 1500/1200 | 308 | S12R-PTAA2-C | 12V | 49.03 | 24 | 1404 | Elec. | 4915*2202*2723 | 10613
| WT-MEZ1850 | 1850/1480 | 1650/1320 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591
| WT-MEZ1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591
| WT-MEZ2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2-C | 16V | 65.37 | 24 | 1760 | Elec. | 5311*2590*2978 | 12258
| WT-MEZ2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2-C | 16V | 65.37 | 24 | 1895 | Elec. | 5689*2202*2723 | 12833
| WT-MEE315 | 315/252 | 288/230 | 66 | S6B-PTA2 | 6L | 12.88 | 24 | 291 | Elec. | 3180*1350*1770 | 2858
| WT-ME400 | 400/320 | 365/292 | 81 | S6B3-PTA | 6L | 14.6 | 24 | 360 | Elec. | 3180*1350*1770 | 3196
| WT-ME485 | 485/388 | 440/352 | 97 | S6A3-PTA | 6L | 18.6 | 24 | 430 | Elec. | 3530*1350*1850 | 3863
| WT-ME688 | 688/550 | 625/500 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122
| WT-ME720 | 720/576 | 655/524 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122
| WT-ME810 | 810/648 | 735/588 | 158 | S12A2-PTA | 12V | 33.9 | 24 | 724 | Elec. | 4050*1630*2080 | 6370
| WT-ME1100 | 1100/880 | 1000/800 | 227 | S12H-PTA | 12V | 37.1 | 24 | 980 | Elec. | 4330*1760*2380 | 8358
| WT-ME1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA | 12V | 49 | 24 | 1190 | Elec. | 4560*2250*2380 | 9435
| WT-ME1485 | 1485/1188 | 1350/1080 | 281 | S12R-PTA2 | 12V | 49 | 24 | 1285 | Elec. | 4560*2250*2380 | 9548
| WT-ME1625 | 1625/1300 | 1475/1180 | 308 | S12R-PTAA2 | 12V | 49 | 24 | 1404 | Elec. | 5030*2230*2550 | 10835
| WT-ME1815 | 1815/1452 | 1650/1320 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12062
| WT-ME1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12340
| WT-ME2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2 | 16V | 65.4 | 24 | 1760 | Elec. | 5450*2250*2530 | 12475
| WT-ME2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2 | 16V | 65.4 | 24 | 1895 | Elec. | 5780*2230*2550 | 13724
| WT-ME2420 | 2420/1936 | 2200/1760 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404
| WT-ME2500 | 2500/2000 | 2270/1816 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404
| | | | | | | | | | | |
| WT-ME MITSUBISHI SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-ME8 | 8.2/6.5 | 7.5/6 | 2.79 | L3E-W461DG | 3L | Elec | 0.952 | 1900*730*1130 | 625 | 1200*540*850 | 460
| WT-ME13 | 12.5/10 | 11.5/9.2 | 4.27 | S3L2-W461DG | 3L | Elec | 1.318 | 1900*730*1130 | 625 | 1200*540*950 | 460
| WT-ME26 | 26/21 | 23.5/19 | 9.06 | S4Q2-Y365DG | 4L | Elec | 2.505 | 1900*730*1130 | 700 | 1350*540*950 | 491
| WT-ME35 | 35/28 | 32/26 | 11.42 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693
| WT-ME37 | 37/30 | 33.8/27 | 12.07 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693
| WT-ME44 | 44/35 | 40/32 | 14.92 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890
| WT-ME48 | 48/38 | 43.8/35 | 16.33 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890
| WT-ME330 | 330/264 | 300/240 | 93 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858
| WT-ME360 | 360/288 | 325/260 | 100.9 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858
| WT-ME395 | 395/316 | 360/288 | 106.9 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196
| WT-ME440 | 440/352 | 400/320 | 118.8 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196
| WT-ME500 | 500/400 | 450/360 | 137 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863
| WT-ME525 | 525/420 | 475/380 | 144.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863
| WT-ME535 | 535/428 | 488/390 | 148.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863
| WT-ME600 | 600/480 | 550/440 | 168.5 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210
| WT-ME650 | 650/520 | 594/475 | 181.9 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210
| WT-ME710 | 710/568 | 645/516 | 197.7 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210
| WT-ME850 | 850/680 | 775/620 | 237.5 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370
| WT-ME880 | 880/704 | 800/640 | 245.1 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370
| WT-ME1170 | 1170/936 | 1063/850 | 313.4 | S12H-PTA | 12V | Elec | 37.11 | 20GP container | 12750 | 4330*1760*2380 | 8358
| WT-ME1200 | 1200/960 | 1100/880 | 324.4 | S12H-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435
| WT-ME1320 | 1320/1056 | 1200/960 | 351.6 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435
| WT-ME1415 | 1415/1132 | 1287/1030 | 377.1 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435
| WT-ME1470 | 1470/1176 | 1338/1070 | 404.9 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548
| WT-ME1600 | 1600/1280 | 1450/1160 | 438.8 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548
| WT-ME1788 | 1788/1430 | 1625/1300 | 477 | S12R-PTAA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 5030*2230*2550 | 10835
| WT-ME1925 | 1925/1540 | 1750/1400 | 509.5 | S16R-PTA | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12062
| WT-ME2125 | 2125/1700 | 1925/1540 | 582.5 | S16R-PTA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12475
| WT-ME2375 | 2375/1900 | 2150/1720 | 626 | S16R-PTAA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5780*2230*2550 | 13724
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC CUMMINS, MITSUBISHI, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment
| GENSET STANDARD SPECIFICATION
| Gensets model | Power output(KVA) | Power output (KW) | Mitsubishi Engine Model | Leroy somer Alternator
| PRP | ESP | PRP | ESP
| WT-M1375 | 1250 | 1375 | 1000 | 1100 | S12R-PTA-C | LSA50.2M6
| (1) Available in the following voltages:220V-240V AND 380V-415V(440V)-50HZ
| (2) PRP:Prime Power-Continuous duty operation,under variable load 24/24-h-10% overload permissible 1 hour/12hours.
| (3) Rating Definitions (Operation at Altitude ≤ 1000m, Ambient temperature ≤ 40 ºC )Continuous Power.These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power.There is no limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
| Engine & Alternator
| ENGINE –Industrial 4 stroke cooled diesel engine complete with air,fuel and oil filters,electric starting and charging equipment,engine protection against low water level.
| ALTERNATOR –Brushless,self exciting,self regulation,sreen protected,drip proof rated in accordance with IEC60034.Voltage regulation maintainted within ±0.5% from no load to full load.between 0.8 lagging and unity.All standard voltages available.
| COOLING –Radiator and colling fan complete with protection guards,designed to cool engine at specified output in air temperatures upto 45 ºC ,radiators suitable for higher temperatures are available.Low water level protection fitted as standard.
| ELECTRICAL SYSTEM –24V upto.Axial type starter motor,battery charging alternator,high capacity lead acid battery,and battery tray mounted on the generator base frame,and heavy duty interconnecting cable with terminations.
| EXHAUST SYSTEM- -Heavy duty industrial exhauset silencer with flexible piping.
| Technical Data Sheet
| Generating sets model: | | | | |
| 400V,50Hz,1500 rpm | | | | Genset Option Features
| Engine Model: | Mitsubishi S12R-PTA-C | | Δ Low fuel level alarm shutdown
| Type | 12 V cylinder,4 cycle diesel | | Δ Automatic Fuel Filling System
| A s piration | Turbocharged inter-cooled | | Δ Engine oil feeding and drain pump
| Bore/Stroke mm | 170X180 | | Δ Auto Transfter Switch( ATS)
| Compress the ratio | 14.0 : 1 | | Δ Parallel control panels
| Cooling system | Water-cooled | | Δ Circuit Breaker MCCB & ACB
| 100% Load Fuel Consumption g/kwh | 197 | | Δ Remote Control Panel
| Engine Speed/Frequency RPM/Hz | 1500/50HZ | | Δ weatherproof/soundproof Canopy
| Rated Output kw/bHP | 1080/1448 | | Δ Trailer type Gensets
| Exhaust air flow (m3/min) | 89 | | QUALITY STANDARDS
| Coolant Capacity L | 125 | | ISO9001:2000,ISO14000,ISO3046
| Starting System | Electric 24 volt DC | | ISO8528 BS4999
| Displacement L | 49.03 | | BS5514,AS1359,ICE34
| Lubricant system Capacity L | 180 | | CE Compliance
| Battery Volatge / Capacity | 24VDC | | Gensets Dimensions & Weight
| Governing Type | Electrical (GAC governor) | | Open type:L*W*H,mm
| Exhaust Gas Temperature ºC | 98 | | 5382×2486×2931
| Exhaust Gas flow m3/min | 235 | | Silent type:L*W*H,mm
| Noise level dBA@7m | ≤ 85dBA(silent type) | | 40GP container
| Alternator Technical data | | |
| Leroy somer | | | |
| Δ Bruxhless,self exciting | | Exciter | Brushless
| Δ class “H” insulation | | Cooling Fan | Cast alloy aluminum
| Δ Standard degree of protection is IP23 | | Bearing | Single,double shielded
| Δ self regulating | | Windings | 100% copper
| Δ With fan cooling | | Connection Type | Reconnectable
| Δ Resist Humid grease | | Insulation Type | Class H
| Δ AC excitation,roating rectification tube | Pitch | 2/3
| Δ Stator grease insulation covered | | Amortisseur Winding | Full
| Δ Rotator and exciation high polymer,Resist the corruption of oil and acid | Voltage Regulator | AVR R250
| Voltage Regulator NL-FL | ±0 .5 %
| Δ Rotator ballance is in accordance with BS5625 standard 12.5 | Underspeed Protection | Standard
| Overexcitation Protection | IP23
| Δ High-quality lubrication sealed long-time bearing | TIF (1960 Weightings) | <50
| Δ Rotator sillicon steel close tight | | Exciation System | AREP
| | | | | | | |
| Control Panel – DEEPSEA7320 | | |
| The base mounted control panel in a vibration isolated sheet steel enclosure.The control panel is equipped as follows:
| a)Instruments:Analogue Volmeter,Hours Run Meter.Water pressure Meter.
| b) Controls:Emergency Stop Pushbutton,Volmeter Phase Selector Switch.
| c) Control module:Standard collocation is DSE7320 Auto start .
ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Mitsubishi Diesel Power Generator Set Dg Mhi Genset S12r-Ptaa2 1200kw 1500kVA
Next:
Mitsubishi Diesel Power Generator Set Dg Mhi Genset S16r-Ptaa2 1600kw 2000kVA
1875kVA MHI generator
Diesel Power Generator 1800kva
Mhi Genset 1500kw
Mitsubishi 1500kw
S16r-Pta2 1500kw
Write your message here and send it to us
Products categories
Genuine Lovol Engine Spare Part Camshaft Seal R...
Cummins Diesel Power Generator Set Dg Genset 71...
Diesel Power Generator Kubota DG Genset with So...
SC25G690D2 SDEC Shanghai Engine Spare Parts Mai...
Weichai Kofo Ricardo Diesel Engine Power Genera...
Perkins 4006-23tag3a Engine Part 363/48 Y01/000...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
cummins water pump ,
diesel generator set ,
dkg309 ,
yangdong engine parts ,
high voltage generator ,
3 phase diesel generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
