URL: https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-120kva-4rt55-110d-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/
Accessed: 2026-10-29

China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 120kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-R Ricardo Kofo Series Diesel Power Generator
Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 120kVA
Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 120kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-R120
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
IP
23
Battery Volatge
12V/24V
Aspiration Engine Typ
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsRicardo diesel generator, Ricardo Generating set, Ricardo Genset, 20kva Ricardo generator, 25kva Ricardo generator, 30kva Ricardo generator, 40kva Ricardo generator, 50kva Ricardo generator, 100kw Ricardo generator, Ricardo power generator, Ricardo generator parts, Open type Ricardo generator, Silent Ricardo generator, Ricardo power station, KOFO diesel generator, Kofo genset, Low price Genset, Cheap diesel generatorChina brand kofo generator, generator price list China
| WT-RRICARDO KOFOSERIESSPECIFICATION50HZ@1500RPM
| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension
| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)
| MM | MM | L | | L×W×H(MM) | WeightKG
| KVA/KW | KVA/KW
| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680
| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950
| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050
| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050
| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050
| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050
| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050
| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250
| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250
| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250
| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850
| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950
| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950
| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950
| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050
| | | | | | | | | | | |
| WT-RRICARDO KOFOSERIESSPECIFICATION60HZ@1800RPM
| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension
| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)
| MM | MM | L | | L×W×H(MM) | WeightKG
| KVA/KW | KVA/KW
| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680
| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880
| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950
| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950
| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050
| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250
| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250
| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250
| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250
| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850
| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950
| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, MITSUBISHI, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 110kVA
Next:
Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 138kVA
120kVA 4rt55-110d
Kofo 120kVA
Ricardo 120kVA
Weichai 120kVA
Write your message here and send it to us
Products categories
SC25G690D2 SDEC Shanghai Engine Spare Parts Mai...
Bosch Engine Nozzie 0445120229
Weichai Kofo Ricardo Diesel Engine Power Genera...
Cummins Mta11 Engine Part 3034572 3896894 30506...
Perkins Engine Part CV19995 CV20747 CV1620
Perkins 1306c-E87tag6 Engine Part 1875703c2 182...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
3 phase diesel generator ,
cummins water pump ,
dkg309 ,
diesel generator set ,
yangdong engine parts ,
high voltage generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
