URL: https://www.wintpower.com/yto-diesel-power-generator-set-dg-genset-124kva-lr4m3l-15-138kva-lr6a3l-15-165kva-lr6b3l-15-179kva-lr6m3l-15-220kva-ym6h4l-15-248kva-ym6h4l-15-product/
Accessed: 2026-10-29

China Yto Diesel Power Generator Set Dg Genset 125kVA 165kVA 220kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-YT YTO Series Diesel Power Generator
Yto Diesel Power Generator Set Dg Genset 125kVA 165kVA 220kVA
Yto Diesel Power Generator Set Dg Genset 125kVA 165kVA 220kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-YT248
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsYTO diesel generator, YTO Generating set, YTO Genset, 20kva YTO generator, 25kva YTO generator, 30kva YTO generator, 40kva YTO generator, 50kva YTO generator, 100kw YTO generator, YTO power generator, YTO generator parts, Open type YTO generator, Silent YTO generator, YTO power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-YTO YTO SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model
| Prime Power | Standby Power | Cons 100% ( L/H )
| KW/KVA | KW/KVA
| WT-YC34 | 28/34 | 25/31 | YT3B2-15 | YT3B2-D91F-U2 | WT184G25
| WT-YTO41 | 33/41 | 30/338 | YT3A2Z-15 | YT3A2Z-D91F-U2 | WT184G30
| WT-YTO55 | 44/55 | 40/50 | LR4B5-15 | LR4B5-D91F-U2 | WT224G40
| WT-YTO69 | 55/69 | 50/63 | YT4B2Z-15 | YT4B2Z-D91F-U2 | WT224G58
| WT-YTO72 | 57/72 | 52/65 | LR4B3Z-15 | LR4B3Z-D91F-U2 | WT224G58
| WT-YTO103 | 83/103 | 75/94 | LR4M3L-15 | LR4M3L-D91EF-U2 | WT274G80
| WT-YTO110 | 88/110 | 80/100 | LR4M3L-15 | LR4M3L-D88DF-U2 | WT274G80
| WT-YTO124 | 99/124 | 90/113 | LR4M3L-15 | LR4M3L-D88DF-U2 | WT274G90
| WT-YTO138 | 110/138 | 100/125 | LR6A3L-15 | LR6A3L-D91EF-U2 | WT274G112
| WT-YTO165 | 132/165 | 120/150 | LR6B3L-15 | LR6B3L-D91AEF-U2 | WT274G128
| WT-YTO179 | 143/179 | 130/163 | LR6M3L-15 | LR6M3L-D91AEF-U2 | WT274G140
| WT-YTO220 | 176/220 | 160/200 | YM6H4L-15 | YM6H4L-D119EF-U2 | WT274G160
| WT-YTO248 | 198/248 | 180/225 | YM6H4L-15 | YM6H4LF-D119EF-U2 | WT274G180
| WT-YTO275 | 220/275 | 200/250 | YM6S4L-15 | YM6S4L-D119EF-U2 | WT274G200
| WT-YTO303 | 242/303 | 220/275 | YM6S4L-15 | YM6S4LF-D119EF-U2 | WT314G220
| WT-YTO344 | 275/344 | 250/313 | YM6S9L-15 | YM6S9L-D119EF-U2 | WT314G250
| WT-YTO375 | 300/375 | 280/350 | YM6S9L-15 | YM6S9L-D119BEF-U2 | WT314G280
| WT-YTO413 | 330/413 | 300/375 | YM6S9L-15 | YM6S9LF-D119EF-U2 | WT314G300
| WT-YTO438 | 350/438 | 320/400 | YM6S9L-15 | YM6S9LF-D119AEF-U2 | WT314G320
| | | | | |
| WT-YTO YTO SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification
| Prime Power | Standby Power | Cons 100% ( L/H ) | Engine Model | Alternator Model
| KW/KVA | KW/KVA
| WT-YTO41 | 33/41 | 30/38 | YT3B2-18 | YT3B2-D91F-U2 | WT184G25
| WT-YTO44 | 35/44 | 32/40 | YT3A2Z-18 | YT3A2Z-D91F-U2 | WT184G30
| WT-YTO61 | 48/61 | 44/55 | LR4B5-18 | LR4B5-D91F-U2 | WT224G40
| WT-YTO74 | 59/74 | 54/68 | YT4B2Z-18 | YT4B2Z-D91F-U2 | WT224G45
| WT-YTO77 | 62/77 | 56/70 | LR4B3Z-18 | LR4B3Z-D91F-U2 | WT224G45
| WT-YTO110 | 88/110 | 80/100 | LR4M3L-18 | LR4M3L-D91EF-U2 | WT224G68
| WT-YTO124 | 99/124 | 90/113 | LR4M3L-18 | LR4M3L-D88DF-U2 | WT274G90
| WT-YTO144 | 115/144 | 105/131 | LR6A3L-18 | LR6A3L-D91EF-U2 | WT274G90
| WT-YTO172 | 138/172 | 125/156 | LR6B3L-18 | LR6B3L-D91AEF-U2 | WT274G112
| WT-YTO186 | 149/186 | 135/169 | LR6M3L-18 | LR6M3L-D91AEF-U2 | WT274G112
| WT-YTO248 | 198/248 | 180/225 | YM6H4L-18 | YM6H4L-D119EF-U2 | WT274G160
| WT-YTO261 | 209/261 | 190/248 | YM6H4LF-18 | YM6H4LF-D119EF-U2 | WT274G160
| WT-YTO303 | 242/303 | 220/275 | YM6S4L-18 | YM6S4L-D119EF-U2 | WT274G200
| WT-YTO316 | 253/316 | 230/288 | YM6S4LF-18 | YM6S4LF-D119EF-U2 | WT274G200
| WT-YTO385 | 308/385 | 280/350 | YM6S9L-18 | YM6S9L-D119EF-U2 | WT314G240
| WT-YTO413 | 330/413 | 300/375 | YM6S9L-18 | YM6S9L-D119BEF-U2 | WT314G250
| WT-YTO440 | 352/440 | 320/400 | YM6S9L-18 | YM6S9LF-D119EF-U2 | WT314G280
| WT-YTO440 | 352/440 | 320/400 | YM6S9L-18 | YM6S9LF-D119AEF-U2 | WT314G300
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Yto Diesel Power Generator Set Dg Genset 34kVA 55kVA 69kVA 110kVA
Next:
Yto Diesel Power Generator Set Dg Genset 275kVA 303kVA 344kVA 375kVA 413kVA 438kVA
124kVA Lr4m3l-15
138kVA Lr6a3l-15
165kVA Lr6b3l-15
179kVA Lr6m3l-15
220kVA Ym6h4l-15
248kVA Ym6h4l-15
Write your message here and send it to us
Products categories
Perkins 403D-22 Engine Part 115107970 U5me0030 ...
Original Boschs Injector 0432191327 0414401105 ...
Perkins 1103A-33G Engine Part 3278A101 2485c041...
Mtu Diesel Power Generator Set Dg Genset 2200kV...
Perkins 1106D-E66tag2 Engine Part 2871A309 2873...
Weichai Kofo Ricardo Diesel Engine Power Genera...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
diesel generator set ,
3 phase diesel generator ,
dkg309 ,
high voltage generator ,
cummins water pump ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
