URL: https://www.wintpower.com/faw-diesel-power-generator-set-dg-genset-16kva-4dw81-23d-22kva-4dw91-29d-28kva-4dw92-35d-32kva-4dw92-39d-34kva-4dx21-45d-44kva-4dx21-53d-60kva-4dx22-65d-product/
Accessed: 2026-10-29

China FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-FA FAW Series Diesel Power Generator
FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA
FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-FA60
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsFAW diesel generator, FAW Generating set, FAW Genset, 40kva FAW generator, 50kva FAW generator, 80kva FAW generator, 100kva FAW generator, 150kva FAW generator, 200kw FAW generator, 400kva FAW power generator, FAW generator parts, Open type FAW generator, Silent FAW generator, FAW power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-FA FAW SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator
| Prime Power | Standby Power
| KW/KVA | KW/KVA
| WT-FA16 | 1215 | 13/16 | 4DW81-23D | PI 044G | TAL-A40-D | WT164G12.8
| WT-FA22 | 16/20 | 18/22 | 4DW91-29D | PI 144D | TAL-A40-F | WT184G18
| WT-FA28 | 20/25 | 22/28 | 4DW92-35D | PI 144E | TAL-A40-G | WT184G22
| WT-FA32 | 24/30 | 26/32 | 4DW92-39D | PI 144G | TAL-A42-C | WT184G25
| WT-FA34 | 25/31 | 28/34 | 4DX21-45D | PI 144H | TAL-A42-E | WT184G25
| WT-FA44 | 32/40 | 35/44 | 4DX21-53D | PI 144J | TAL-A42-F | WT184G30
| WT-FA60 | 40/50 | 44/55 | 4DX22-65D | UCI 224D | TAL-A42-G | WT224G40
| WT-FA66 | 48/60 | 53/66 | 4DX23-78D | UCI224E | TAL-A42-H | WT224G45
| WT-FA75 | 54/68 | 60/75 | 4110/125Z-09D | UCI 224F | TAL-A44-C | WT224G58
| WT-FA100 | 72/98 | 80/100 | CA4DF2-12D | UCI 274C | TAL-A44-D | WT274G80
| WT-FA110 | 85/106 | 88/110 | CA6DF2D-14D | UCI 274C | TAL-A44-D | WT274G80
| WT-FA138 | 100/125 | 110/138 | CA6DF2-17D | UCI 274E | TAL-A44-E | WT274G112
| WT-FA165 | 120/150 | 132/165 | CA6DF2-19D | UCI 274F | TAL-A44-J | WT274G128
| WT-FA206 | 150/187 | 165/206 | CA6DL1-24D | UCI 274G | TAL-A44-M | WT274G160
| WT-FA250 | 180/225 | 200/250 | CA6DL2-27D | UCD 274J | TAL-A46-C | WT274G180
| WT-FA275 | 200/250 | 220/275 | CA6DL2-30D | UCD 274K | TAL-A46-D | WT274G200
| WT-FA338 | 250/312 | 270/338 | CA6DM2J-39D | HCI 444ES | TAL-A46-G | WT314G250
| WT-FA350 | 270/325 | 280/350 | CA6DM2J-41D | HCI 444E | TAL-A46-H | WT314G280
| WT-FA400 | 300/375 | 320/400 | CA6DN1J-45D | HCI 444FS | TAL-A47-A | WT314G300
| | | | | | |
| WT-FA FAW SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator
| Prime Power | Standby Power
| KW/KVA | KW/KVA
| WT-FA20 | 15/19 | 16/20 | 4DW81-28D | PI 044H | TAL-A40-E | WT164G12.8
| WT-FA25 | 18/22 | 20/25 | 4DW91-38D | PI 144D | TAL-A40-G | WT184G18
| WT-FA30 | 22/28 | 24/30 | 4DW91-38D | PI 144E | TAL-A40-G | WT184G18
| WT-FA35 | 25/31 | 28/35 | 4DW92-42D | PI 144F | TAL-A42-C | WT184G22
| WT-FA40 | 30/38 | 32/40 | 4DW93-50D | PI 144H | TAL-A42-E | WT184G25
| WT-FA40 | 30/38 | 32/40 | 4DX21-53D | PI 144H | TAL-A42-E | WT184G25
| WT-FA50 | 36/45 | 40/50 | 4DX21-61D | PI 144J | TAL-A42-F | WT184G30
| WT-FA66 | 48/60 | 53/66 | 4DX23-82D | UCI 224D | TAL-A42-H | WT224G40
| WT-FA90 | 65/81 | 72/90 | 4110/125Z-11D | UCI 224F | TAL-A44-C | WT224G58
| WT-FA117 | 85/106 | 94/117 | CA4DF2-14D | UCI274C | TAL-A44-D | WT274G80
| WT-FA125 | 95/112 | 100/125 | CA6DF2D-16D | UCI 274C | TAL-A44-E | WT274G80
| WT-FA150 | 110/137 | 120/150 | CA6DF2-18D | UCI 274D | TAL-A44-H | WT274G90
| WT-FA165 | 130/150 | 132/165 | CA6DF2-21D | UCI 274E | TAL-A44-J | WT274G112
| WT-FA220 | 160/200 | 176/220 | CA6DL1-27D | UCI 274G | TAL-A46-L | WT274G140
| WT-FA275 | 200/250 | 220/275 | CA6DL2-32D | UCI 274J | TAL-A46-C | WT274G180
| WT-FA350 | 270/325 | 280/350 | CA6DM2J-42D | HCI 444D | TAL-A46-F | WT314G240
| WT-FA440 | 320/400 | 352/440 | CA6DM3J-49D | HCI 444E | TAL-A46-H | WT314G280
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Yangdong Diesel Power Generator Set Dg Genset 44kVA 53kVA 60kVA 83kVA
Next:
FAW Diesel Power Generator Set Dg Genset 66kVA 75kVA 100kVA 138kVA 165kVA
16kVA 4dw81-23D
22kVA 4dw91-29d
28kVA 4dw92-35D
32kVA 4dw92-39d
34kVA 4dx21-45D
44kVA 4dx21-53D
60kVA 4dx22-65D
FAW Dg Genset
Write your message here and send it to us
Products categories
Doosan Engine Parts Dp158ld P180fe Dp180la Dp18...
Chint Nxm Series MCCB Circuit Breaker Acb 630A ...
Cummins Diesel Power Generator Set Dg Genset 25...
Perkins 2506c-E15tag2 Maintenance Generator Rep...
Cummins Diesel Generator Set 350kVA 350kw Gense...
Weichai Kofo Ricardo Diesel Power Generator Set...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
dkg309 ,
3 phase diesel generator ,
cummins water pump ,
high voltage generator ,
diesel generator set ,
yangdong engine parts ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
