URL: https://www.wintpower.com/perkins-diesel-power-generator-d-g-10kva-20kva-30kva-50kva-60kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-600kva-800kva-1000kva-1500kva-2000kva-genset-product/
Accessed: 2026-10-29

China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-P Perkins Series Diesel Power Generator
Perkins Diesel Power Generator D G Genset
Perkins Diesel Power Generator D G Genset
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-P220
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
IP
23
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
3000x980x1550MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
| WT-P PERKIN S SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-P10 | 10/8 | 9/7.2 | 2.6 | 403D-11G | 3L | 1.1 | 12 | 9.5 | Mech. | 1480*750*1270 | 390
| WT-P15 | 14.5/11.6 | 13/10.4 | 3.7 | 403D-15G | 3L | 1.5 | 12 | 13.5 | Mech. | 1480*750*1300 | 469
| WT-P22 | 22/17.6 | 20/16 | 5.3 | 404D-22G | 4L | 2.2 | 12 | 20.6 | Mech. | 1630*750*1350 | 553
| WT-P28 | 27.5/22 | 25/20 | 7.1 | 404D-22TG | 4L | 2.2 | 12 | 27.4 | Mech. | 1630*750*1350 | 553
| WT-P33 | 33/26.4 | 30/24 | 7.1 | 1103A-33G | 3L | 3.3 | 12 | 30.4 | Mech. | 1780*750*1480 | 788
| WT-P50 | 50/40 | 45/36 | 10.7 | 1103A-33TG1 | 3L | 3.3 | 12 | 46.5 | Mech. | 1850*750*1480 | 908
| WT-P66 | 66/52.8 | 60/48 | 13.9 | 1103A-33TG2 | 3L | 3.3 | 12 | 60.5 | Mech. | 1950*750*1480 | 933
| WT-P72 | 72/57.6 | 65/52 | 14.8 | 1104A-44TG1 | 4L | 4.4 | 12 | 65.6 | Mech. | 2220*750*1530 | 1053
| WT-P88 | 88/70.4 | 80/64 | 18.7 | 1104C-44TAG1 | 4L | 4.4 | 12 | 82.5 | Mech. | 2220*750*1530 | 1093
| WT-P110 | 110/88 | 100/80 | 22.6 | 1104C-44TAG2 | 4L | 4.4 | 12 | 103 | Mech. | 2220*750*1530 | 1054
| WT-P138 | 137.5/110 | 125/100 | 29.9 | 1106A-70TG1 | 6L | 6 | 12 | 137 | Mech. | 2620*770*1570 | 1416
| WT-P150 | 150/120 | 135/108 | 29.9 | 1106A-70TG1 | 6L | 6 | 12 | 137 | Mech. | 2620*770*1570 | 1416
| WT-P165 | 165/132 | 150/120 | 45.8 | 1106A-70TAG2 | 6L | 6 | 12 | 153.6 | Elec. | 2800*790*1650 | 1699
| WT-P200 | 200/160 | 180/144 | 41.6 | 1106A-70TAG3 | 6L | 7 | 12 | 179.8 | Mech. | 2800*790*1650 | 1749
| WT-P220 | 220/176 | 200/160 | 45.8 | 1106A-70TAG4 | 6L | 7 | 12 | 196.3 | Elec. | 2800*790*1650 | 1799
| WT-P220 | 220/176 | 200/160 | 44.6 | 1506A-E88TAG1 | 6L | 8.8 | 24 | 210 | Elec. | 2650*1050*1780 | 2300
| WT-P234 | 234/187 | 213/170 | 44.6 | 1506A-E88TAG1 | 6L | 8.8 | 24 | 210 | Elec. | 2650*1050*1780 | 2400
| WT-P250 | 250/200 | 225/180 | 48.6 | 1506A-E88TAG2 | 6L | 8.8 | 24 | 236 | Elec. | 2650*1050*1780 | 2400
| WT-P275 | 275/220 | 250/200 | 55.5 | 1506A-E88TAG3 | 6L | 8.8 | 24 | 258 | Elec. | 2650*1050*1780 | 2400
| WT-P316 | 316/253 | 288/230 | 60.2 | 1506A-E88TAG4 | 6L | 8.8 | 24 | 281 | Elec. | 2800*1100*1800 | 2600
| WT-P330 | 330/264 | 300/240 | 64.9 | 1506A-E88TAG5 | 6L | 8.8 | 24 | 307 | Elec. | 2800*1100*1800 | 2600
| WT-P344 | 344/275 | 313/250 | 64.9 | 1506A-E88TAG5 | 6L | 8.8 | 24 | 307 | Elec. | 2800*1100*1800 | 2700
| WT-P400 | 400/320 | 350/280 | 75 | 2206C-E13TAG2 | 6L | 12.5 | 24 | 368 | ECM | 3250*1230*2010 | 3178
| WT-P450 | 450/360 | 400/320 | 85 | 2206C-E13TAG3 | 6L | 12.5 | 24 | 413 | ECM | 3250*1230*2010 | 3306
| WT-P500 | 500/400 | 450/360 | 99 | 2506C-E15TAG1 | 6L | 15.2 | 24 | 451 | ECM | 3480*1280*2010 | 3637
| WT-P550 | 550/440 | 500/400 | 106 | 2506C-E15TAG2 | 6L | 15.2 | 24 | 495 | ECM | 3480*1280*2010 | 3637
| WT-P660 | 660/528 | 600/480 | 129 | 2806C-E18TAG1A | 6L | 18.1 | 24 | 628 | ECM | 3430*1570*2090 | 4382
| WT-P715 | 715/572 | 650/520 | 132 | 2806A-E18TAG2 | 6L | 18.1 | 24 | 628 | ECM | 3430*1570*2090 | 4537
| WT-P800 | 800/640 | 725/580 | 157 | 4006-23TAG2A | 6L | 22.9 | 24 | 717 | Elec. | 4320*1760*2200 | 6127
| WT-P880 | 880/704 | 800/640 | 172 | 4006-23TAG3A | 6L | 22.9 | 24 | 786 | Elec. | 4320*1760*2200 | 6130
| WT-P1000 | 1000/800 | 900/720 | 195 | 4008TAG1A | 8L | 30.6 | 24 | 882 | Elec. | 4700*2090*2280 | 8650
| WT-P1100 | 1100/880 | 1000/800 | 220 | 4008TAG2A | 8L | 30.6 | 24 | 985 | Elec. | 4700*2090*2280 | 8650
| WT-P1375 | 1375/1100 | 1250/1000 | 259 | 4012-46TWG2A | 12V | 45.8 | 24 | 1224 | Elec. | 4850*2050*2500 | 8929
| WT-P1500 | 1500/1200 | 1350/1080 | 283 | 4012-46TWG3A | 12V | 45.8 | 24 | 1321 | Elec. | 4850*2050*2500 | 8987
| WT-P1500 | 1500/1200 | 1350/1080 | 307 | 4012-46TAG1A | 12V | 45.8 | 24 | 1327 | Elec. | 4850*2050*2500 | 8987
| WT-P1650 | 1650/1320 | 1500/1200 | 328 | 4012-46TAG2A | 12V | 45.8 | 24 | 1459 | Elec. | 5000*2230*2410 | 9462
| WT-P1650 | 1650/1320 | 1500/1200 | 316 | 4012-46TWG4A | 12V | 45.8 | 24 | 1396 | Elec. | 5000*2230*2410 | 9462
| WT-P1850 | 1850/1480 | 1650/1320 | 380.6 | 4012-46TAG3A | 12V | 45.8 | 24 | 1496 | Elec. | 5090*2230*2530 | 9889
| WT-P1875 | 1875/1500 | 1705/1364 | 380.6 | 4012-46TAG3A | 12V | 45.8 | 24 | 1496 | Elec. | 5090*2230*2530 | 10127
| WT-P2030 | 2030/1624 | 1850/1480 | 383 | 4016TAG1A | 16V | 61.1 | 24 | 1741 | Elec. | 6000*2200*2560 | 12229
| WT-P2250 | 2250/1800 | 2050/1640 | 434 | 4016TAG2A | 16V | 61.1 | 24 | 1937 | Elec. | 6000*2200*2560 | 12513
| WT-P2500 | 2500/2000 | 2250/1800 | 473 | 4016-61TRG3 | 16V | 61.1 | 24 | 2183 | Elec. | 6060*2230*2700 | 13281
| | | | | | | | | | | |
| WT-P PERKIN S SERIE S SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-P11 | 11/8.8 | 10/8 | 3 | 403D-11G | 3L | M | 1.131 | 1900*730*1130 | 578 | 1480*750*1270 | 390
| WT-P16 | 16/13 | 15/12 | 4.25 | 403D-15G | 3L | M | 1.496 | 1900*730*1130 | 648 | 1480*750*1300 | 469
| WT-P25 | 25/20 | 23/18 | 6.2 | 404D-22G | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553
| WT-P34 | 34/27 | 31/25 | 8.3 | 404D-22TG | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553
| WT-P39 | 39/31 | 35/28 | 7.8 | 404D-22TAG | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553
| WT-P39 | 39/31 | 35/28 | 7.8 | 1103A-33G | 3L | M | 3.3 | 2250*850*1280 | 990 | 1780*750*1480 | 788
| WT-P58 | 58/46 | 53/42 | 12.9 | 1103A-33TG1 | 3L | M | 3.3 | 2450*1080*1865 | 1358 | 1850*750*1480 | 908
| WT-P75 | 75/60 | 68/55 | 16.6 | 1103A-33TG2 | 3L | M | 3.3 | 2450*1080*1865 | 1358 | 1850*750*1480 | 908
| WT-P100 | 100/80 | 90/72 | 22 | 1104C-44TAG1 | 4L | Elec | 4.4 | 2670*1080*1865 | 1458 | 2220*750*1530 | 1054
| WT-P125 | 125/100 | 113/90 | 26.9 | 1104C-44TAG2 | 4L | Elec | 4.4 | 2670*1080*1865 | 1458 | 2220*750*1530 | 1054
| WT-P150 | 150/120 | 138/110 | 45.8 | 1106A-70TAG2 | 6L | Elec | 7.01 | 3500*1080*2120 | 1458 | 2800*790*1650 | 1054
| WT-P185 | 185/148 | 168/134 | 45.8 | 1106A-70TAG2 | 6L | Elec | 7.01 | 3500*1080*2120 | 2388 | 2800*790*1650 | 1699
| WT-P210 | 210/168 | 190/152 | 41.6 | 1106A-70TAG3 | 6L | M | 7.01 | 3500*1080*2120 | 2358 | 2800*790*1650 | 1749
| WT-P235 | 235/188 | 215/172 | 44.6 | 1506A-E88TAG1 | 6L | Elec | 8.8 | 3700*1080*2120 | 2880 | 2920*930*1810 | 2084
| WT-P270 | 270/216 | 245/196 | 44.6 | 1506A-E88TAG1 | 6L | Elec | 8.8 | 3700*1080*2120 | 2880 | 2920*930*1810 | 2084
| WT-P300 | 300/240 | 275/220 | 44.6 | 1506A-E88TAG2 | 6L | Elec | 8.8 | 3700*1080*2120 | 2938 | 2920*930*1810 | 2084
| WT-P325 | 325/260 | 295/236 | 44.6 | 1506A-E88TAG2 | 6L | Elec | 8.8 | 3700*1080*2120 | 2980 | 2920*930*1810 | 2084
| WT-P344 | 344/275 | 313/250 | 55.5 | 1506A-E88TAG3 | 6L | Elec | 8.8 | 4000*1400*2204 | 3508 | 2790*1230*1710 | 2502
| WT-P385 | 385/308 | 350/280 | 60.2 | 1506A-E88TAG4 | 6L | Elec | 8.8 | 4000*1400*2204 | 3508 | 2790*1230*1710 | 2502
| WT-P440 | 440/352 | 400/320 | 84 | 2206C-E13TAG2 | 6L | ECU | 12.5 | 4350*1400*2260 | 4080 | 3500*1150*2050 | 3178
| WT-P500 | 500/400 | 450/360 | 84 | 2206C-E13TAG3 | 6L | ECU | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306
| WT-P440 | 440/352 | 400/320 | 87 | 2206D-E13TAG2 | 6L | ECU | 12.5 | 4350*1400*2260 | 4080 | 3500*1150*2050 | 3178
| WT-P500 | 500/400 | 450/360 | 87 | 2206D-E13TAG3 | 6L | ECU | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306
| WT-P440 | 440/350 | 400/320 | 83 | 2206A-E13TAG5 | 6L | Elec | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306
| WT-P485 | 485/388 | 440/352 | 83 | 2506A-E13TAG6 | 6L | Elec | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306
| WT-P560 | 560/448 | 510/408 | 113 | 2506D-E15TAG1 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3500*1150*2050 | 3637
| WT-P560 | 560/448 | 510/408 | 100 | 2506C-E15TAG1 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637
| WT-P633 | 633/506 | 575/460 | 121 | 2506C-E15TAG3 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637
| WT-P700 | 700/560 | 638/510 | 135 | 2506C-E15TAG4 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637
| WT-P575 | 575/460 | 525/420 | 101 | 2506A-E15TAG3 | 6L | Elec | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637
| WT-P633 | 633/506 | 575/460 | 115 | 2506A-E15TAG4 | 6L | Elec | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637
| WT-P688 | 688/550 | 625/500 | 127 | 2806A-E18TAG1A | 6L | Elec | 18.1 | 4750*1760*2260 | 4930 | 3750*1550*2080 | 3637
| WT-P770 | 770/616 | 700/560 | 144 | 2806A-E18TAG3 | 6L | Elec | 18.1 | 4750*1760*2260 | 5880 | 3750*1550*2080 | 4382
| WT-P770 | 770/616 | 700/560 | 145 | 2806C-E18TAG3 | 6L | ECU | 18.1 | 4750*1760*2260 | 5980 | 3750*1550*2080 | 4537
| WT-P825 | 825/660 | 750/600 | 177 | 4006-23TAG2A | 6L | Elec | 22.921 | 20GP container | 10280 | 4320*1760*2200 | 6127
| WT-P920 | 920/736 | 838/670 | 200 | 4006-23TAG3A | 6L | Elec | 22.921 | 20GP container | 10280 | 4320*1760*2200 | 6130
| WT-P950 | 950/760 | 865/692 | 211 | 4008-TAG1 | 8L | Elec | 30.561 | 20GP container | 10280 | 4320*1760*2200 | 6500
| WT-P1100 | 1100/880 | 1000/800 | 221 | 4008-TAG2 | 8L | Elec | 30.561 | 20GP container | 10280 | 4320*1760*2200 | 6500
| WT-P1375 | 1375/1100 | 1250/1000 | 260 | 4012-46TWG2A | 12V | Elec | 45.842 | 40HQ container | 18928 | 4850*2050*2500 | 8929
| WT-P1500 | 1500/1200 | 1364/1091 | 291 | 4012-46TWG3A | 12V | Elec | 45.842 | 40HQ container | 18988 | 4850*2050*2500 | 8987
| WT-P1650 | 1650/1320 | 1500/1200 | 319 | 4012-46TAG2A | 12V | Elec | 45.842 | 40HQ container | 19488 | 5000*2230*2410 | 9462
| WT-P1875 | 1875/1500 | 1710/1368 | 361 | 4012-46TAG3A | 12V | Elec | 45.842 | 40HQ container | 19888 | 5090*2230*2530 | 9889
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, PERKINS, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment
| GENSET STANDARD SPECIFICATION | | | | | | |
| Gensets model | Power output(KVA) | Power output (KW) | P erkins Engine Model | Leroy Somer Alternator
| PRP | ESP | PRP | ESP
| WT-P220 | 200 | 220 | 160 | 176 | 1106A-70TAG3 | TAL-A44-L
| Note: | | | | | | |
| (1) Available in the following voltages:220V-240V AND 380V-415V(440V)-50HZ
| (2) PRP:Prime Power-Continuous duty operation,under variable load 24/24-h-10% overload permissible 1 hour/12hours.
| (3) Rating Definitions (Operation at Altitude ≤ 1000m, Ambient temperature ≤ 40 ºC )Continuous Power.These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power.
| Engine & Alternator
| ENGINE –Industrial 4 stroke cooled diesel engine complete with air,fuel and oil filters,electric starting and charging equipment,engine protection against low water level.
| ALTERNATOR –Brushless,self exciting,self regulation,sreen protected,drip proof rated in accordance with IEC60034.Voltage regulation maintainted within ±0.5% from no load to full load.between 0.8 lagging and unity.All standard voltages available.
| COOLING –Radiator and colling fan complete with protection guards,designed to cool engine at specified output in air temperatures upto 45 ºC ,radiators suitable for higher temperatures are available.Low water level protection fitted as standard.
| ELECTRICAL SYSTEM –24V upto.Axial type starter motor,battery charging alternator,high capacity lead acid battery,and battery tray mounted on the generator base frame,and heavy duty interconnecting cable with terminations.
| EXHAUST SYSTEM- -Heavy duty industrial exhauset silencer with flexible piping.
| Technical Data Sheet
| 380V,50Hz,1500 rpm | | | | Genset Option al Features
| Engine Model: | Perkins 1106A-70TAG3 | | Δ Low fuel level alarm shutdown
| Type | 6 vertical in-line | | Δ Automatic Fuel Filling System
| Aspiration | Turbocharged | | Δ Engine oil feeding and drain pump
| Bore/Stroke mm | 105*135 | | Δ Auto Transfter Switch( ATS)
| Compress the ratio | 16.1:1 | | Δ Parallel control panels
| Cooling system | Water-cooled | | Δ Circuit Breaker MCCB & ACB
| 100% Load Fuel Consumption L/H | 14.8 | | Δ Remote Control Panel
| Engine Speed/Frequency RPM/Hz | 1800/60HZ | | Δ weatherproof/soundproof Canopy
| Rated Output kwb/HP | 173.9/240 | | Δ Trailer type Gensets
| Exhaust air flow (m3/min) | 40 | | QUALITY STANDARDS
| Coolant Capacity L | 21 | | ISO9001:2020,ISO14001
| Starting System | Electric 12 volt DC | | ISO8528 BS4999
| Displacement L | 7.01 | | BS5514,AS1359,ICE34
| Lubricant system Capacity L | 16.5 | | CE Compliance
| Battery Volatge | 12VDC | | Gensets Dimensions & Weight
| Governing Type | Electr onic Spray | | Open type:L*W*H,mm
| Exhaust Gas Temperature ºC | 445 | | 2280×950×1165
| Exhaust Gas flow m3/min | 3.6 | | Enclosure type:L*W*H,mm
| Noise level dBA@7m | ≤75 dBA(Canopy type) | | 3200*1200*1800 1350KG
| Alternator Technical data | | |
| Leroy Somer TAL-A44-L | | | |
| Δ Brushless,self excited | | Exciter | Brushless
| Δ class “H” insulation | | Cooling Fan | Cast alloy aluminum
| Δ Standard degree of protection is IP23 | | Bearing | Single,double shielded
| Δ self regulating | | Windings | 100% copper
| Δ With fan cooling | | Connection Type | Reconnectable
| Δ Resist Humid grease | | Insulation Type | Class H
| Δ AC excitation,roating rectification tube | Pitch | 2/3
| Δ Stator grease insulation covered | | Amortisseur Winding | Full
| Δ Rotator and exciation high polymer,Resist the corruption of oil and acid | A.V.R model | SX460
| Voltage Regulator NL-FL | ±0.5%
| Δ Rotator ballance is in accordance with BS5625 standard 12.5 | Underspeed Protection | Standard
| Overexcitation Protection | IP23
| Δ High-quality lubrication sealed long-time bearing | TIF (1960 Weightings) | <50
| Δ Rotator sillicon steel close tight | | Exciation System | AREP
| Control Panel- ComAp AMF25
| a)Instruments:Analogue Volmeter,Hours Run Meter.Water pressure Meter.
| b) Controls:Emergency Stop Pushbutton,Volmeter Phase Selector Switch.
| c) Control module:Standard collocation ComAp AMF25
ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Set Cummins Dg Soundproof Silent Type Generating
Next:
Diesel Power Generator Mitsubishi Dg Generating Power Station Mhi Genset
Perkins 1000kVA
Perkins 100kVA
Perkins 150kVA
Perkins 2000kVA Genset
Perkins 500kVA
Perkins 50kVA
Perkins 60kVA
Perkins 80kVA
Perkins DG
Perkins Diesel Power Generator
Write your message here and send it to us
Products categories
Perkins 2806c-E16tag1 2806c-E16tag2 Engine Part...
Diesel Power Generator Lister Peter Genset
4H4.3-G21 SDEC Shanghai Engine Spare Parts Main...
Lovol Engine Spare Part Thermostat Small End Bu...
Perkins 1104c-44 Engine Part 2113A003 2645K613 ...
Cummins Diesel Generator Set 150kVA 150kw Power...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
cummins water pump ,
dkg309 ,
3 phase diesel generator ,
diesel generator set ,
yangdong engine parts ,
high voltage generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
