URL: https://www.wintpower.com/mtu-diesel-power-generator-set-dg-genset-863kva-12v2000g65-1000kva-16v2000g25-1100kva-16v2000g65-1250kva-18v2000g65-1375kva-12v4000g21r-1000kw-product/
Accessed: 2026-11-13

China Mtu Diesel Power Generator Set Dg Genset 863kVA 1000kVA 1100kVA 1250kVA 1375kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-MT MTU Series Diesel Power Generator
Mtu Diesel Power Generator Set Dg Genset 863kVA 1000kVA 1100kVA 1250kVA 1375kVA
Mtu Diesel Power Generator Set Dg Genset 863kVA 1000kVA 1100kVA 1250kVA 1375kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-MT1375
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V, 380/220V, 440/220V, 415/240V, 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulator
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
3500x1200x1800MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
Quick DetailsMTU diesel generator, MTU Generating set, MTU Genset, 500kva MTU generator,800kva MTU generator, 1000kva MTU generator, 1500kva MTU generator, 2000kvaMTU generator, 3000kva MTU generator, MTU power generator, MTU generator parts,Open type MTU generator, Silent MTU generator, MTU power station, Germany EngineGenset, Germany Power generator
| WT-MT MTU ENGINES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-MT300 | 300/240 | 275/220 | 66 | 6R1600G70F | 6L | 10.5 | 24 | 274 | ECM | 3159*1195*1897 | 2760
| WT-MT330 | 330/264 | 300/240 | 72 | 6R1600G80F | 6L | 10.5 | 24 | 301 | ECM | 3159*1195*1897 | 2800
| WT-MT388 | 388/310 | 350/280 | 84 | 8V1600G70F | 8V | 14 | 24 | 358 | ECM | 2990*1325*2020 | 3250
| WT-MT440 | 440/352 | 400/320 | 90 | 8V1600G80F | 8V | 14 | 24 | 394 | ECM | 2990*1325*2020 | 3270
| WT-MT500 | 500/400 | 450/360 | 109 | 10V1600G70F | 10V | 17.5 | 24 | 448 | ECM | 3250*1295*2058 | 3850
| WT-MT550 | 550/440 | 500/400 | 120 | 10V1600G80F | 10V | 17.5 | 24 | 493 | ECM | 3250*1295*2058 | 3850
| WT-MT650 | 650/520 | 590/472 | 132 | 12V1600G70F | 12V | 21 | 24 | 576 | ECM | 3468*1498*2158 | 4500
| WT-MT688 | 688/550 | 625/500 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350
| WT-MT715 | 715/572 | 650/520 | 147 | 12V1600G80F | 12V | 21 | 24 | 634 | ECM | 3468*1498*2158 | 4600
| WT-MT725 | 725/580 | 659/527 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350
| WT-MT863 | 863/690 | 785/628 | 167 | 12V2000G65 | 12V | 23.88 | 24 | 695 | ECM | 4125*1470*2130 | 6100
| WT-MT1000 | 1000/800 | 910/728 | 190 | 16V2000G25 | 16V | 31.84 | 24 | 810 | ECM | 4468*1470*2230 | 7000
| WT-MT1100 | 1100/880 | 1000/800 | 209 | 16V2000G65 | 16V | 31.84 | 24 | 890 | ECM | 4468*1470*2230 | 7150
| WT-MT1250 | 1250/1000 | 1125/900 | 240 | 18V2000G65 | 18V | 35.82 | 24 | 1000 | ECM | 4719*1912*2430 | 8000
| WT-MT1375 | 1375/1100 | 1250/1000 | 280 | 12V4000G21R | 12V | 48.7 | 24 | 1212 | ECM | 6326*2200*2523 | 14000
| WT-MT1500 | 1500/1200 | 1375/1100 | 280 | 12V4000G23R | 12V | 57.2 | 24 | 1325 | ECM | 6326*2200*2523 | 14000
| WT-MT1650 | 1650/1320 | 1500/1200 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600
| WT-MT1800 | 1800/1440 | 1640/1312 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600
| WT-MT2000 | 2000/1600 | 1820/1456 | 358 | 12V4000G63 | 12V | 57.2 | 24 | 1575 | ECM | 6326*2200*2523 | 15200
| WT-MT2090 | 2090/1672 | 1900/1520 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6646*2200*2622 | 17800
| WT-MT2280 | 2280/1824 | 2075/1660 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6766*2200*2622 | 17800
| WT-MT2420 | 2420/1936 | 2200/1760 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 6930*2200*2622 | 17800
| WT-MT2500 | 2500/2000 | 2250/1800 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 7000*2200*2622 | 17800
| WT-MT2750 | 2750/2200 | 2500/2000 | 550 | 20V4000G23 | 20V | 95.4 | 24 | 2200 | ECM | 7460*2555*2773 | 24000
| WT-MT3000 | 3000/2400 | 2750/2200 | 550 | 20V4000G63 | 20V | 95.4 | 24 | 2420 | ECM | 7930*2555*2773 | 24900
| WT-MT3300 | 3300/2640 | 3000/2400 | 590 | 20V4000G63L | 20V | 95.4 | 24 | 2590 | ECM | 7930*2555*2773 | 26800
| | | | | | | | | | | |
| WT-MT MTU SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-MT340 | 340/272 | 310/248 | 58.6 | 6R1600G70S | 6L | ECM | 10.5 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2760
| WT-MT375 | 375/300 | 340/272 | 63.4 | 6R1600G80S | 6L | ECM | 10.50 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2800
| WT-MT450 | 450/360 | 410/328 | 74 | 8V1600G70S | 8V | ECM | 14 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3250
| WT-MT490 | 490/392 | 445/356 | 80 | 8V1600G80S | 8V | ECM | 14.00 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3270
| WT-MT565 | 565/452 | 513/410 | 91 | 10V1600G70S | 10V | ECM | 17.5 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850
| WT-MT625 | 625/500 | 570/456 | 102 | 10V1600G80S | 10V | ECM | 17.50 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850
| WT-MT688 | 688/550 | 625/500 | 113 | 12V1600G70S | 12V | ECM | 21 | 4950*2000*2514 | 5930 | 3400*1660*2145 | 4500
| WT-MT750 | 750/600 | 685/550 | 123 | 12V1600G80S | 12V | ECM | 21.00 | 4950*2000*2514 | 5930 | 3665*1660*2145 | 5350
| WT-MT875 | 875/700 | 795/636 | 152.6 | 12V2000G45 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 5350
| WT-MT980 | 980/784 | 890/712 | 170 | 12V2000G85 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 6100
| WT-MT1130 | 1130/904 | 1025/820 | 195.9 | 16V2000G45 | 16V | ECM | 31.84 | 20GP container | 10250 | 4475*1650*2300 | 7000
| WT-MT1250 | 1250/1000 | 1138/910 | 212.5 | 16V2000G85 | 16V | ECM | 31.84 | 20GP container | 12160 | 4475*1650*2300 | 7150
| WT-MT1463 | 1463/1170 | 1338/1070 | 254 | 18V2000G85 | 18V | ECM | 35.82 | 20GP container | 12110 | 4700*1900*2500 | 8000
| WT-MT1650 | 1650/1320 | 1500/1200 | 282 | 12V4000G43 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600
| WT-MT1900 | 1900/1520 | 1713/1370 | 315 | 12V4000G43 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 14600
| WT-MT2070 | 2070/1656 | 1935/1548 | 344 | 12V4000G83 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600
| WT-MT2200 | 2200/1760 | 2000/1600 | 356 | 12V4000G83 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 15200
| WT-MT2425 | 2425/1940 | 2200/1760 | 398 | 16V4000G43 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800
| WT-MT2500 | 2500/2000 | 2300/1840 | 415 | 16V4000G43 | 16V | ECM | 76.3 | 40HQ container | 21400 | 6870*2740*2650 | 17800
| WT-MT2750 | 2750/2200 | 2500/2000 | 449 | 16V4000G83 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800
| WT-MT3100 | 3100/2480 | 2825/2260 | 518 | 20V4000G43 | 20V | ECM | 95.4 | 40HQ container | 21400 | 6870*2740*2650 | 17800
| WT-MT3438 | 3438/2750 | 3125/2500 | 568 | 20V4000G83 | 20V | ECM | 95.40 | 40HQ container | 21400 | 7650*2990*2690 | 24000
| WT-MT3750 | 3750/3000 | 3438/2750 | 622 | 20V4000G83L | 20V | ECM | 95.4 | 40HQ container | 21400 | 7650*2990*2690 | 24900
| WT-MT4000 | 4000/3200 | 3636/2900 | 663 | 20V4000G83L | 20V | ECM | 95.40 | 40HQ container | 21400 | 7800*2990*2800 | 26800
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Mtu Diesel Power Generator Set Dg Genset 550kVA 650kVA 688kVA 715kVA 725kVA
Next:
Mtu Diesel Power Generator Set Dg Genset 1500kVA 1650kVA 1800kVA2000kVA
Mtu 1000kVA 16V2000g25
Mtu 1100kVA 16V2000g65
Mtu 1250kVA 18V2000g65
Mtu 1375kVA 12V4000g21r 1000kw
Mtu 863kVA 12V2000g65
Mtu Diesel Generator Set
Write your message here and send it to us
Products categories
FAW Diesel Power Generator Set Dg Genset 16kVA ...
SC25G690D2 SDEC Shanghai Engine Spare Parts Mai...
Natural Gas Generator Biogas Power Gas Gensets ...
Biogas Genset Gas Generator Set Natural Gas Due...
Perkins 2206c-E13tag2 Engine Part CH10723 CH107...
Cummins Water Jacket Heater Heat Exchanger 3kw ...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
cummins water pump ,
dkg309 ,
diesel generator set ,
yangdong engine parts ,
high voltage generator ,
3 phase diesel generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
