URL: https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-1375kva-tbd620v12-2a-1650kva-tbd620v12-2b-1850kva-tbd620v12-2c-2000kva-tbd620v16-2a-2200kva-tbd620v16-2b-2500kva-product/
Accessed: 2026-10-29

China Hechai Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Hechai Diesel Power Generator Set Dg Genset
Hechai Diesel Power Generator Set Dg Genset
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-H2500
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
5500x1300x1850MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
Quick DetailsHechai diesel generator, Hechai Generating set, Hechai Genset, 2000kva Hechai generator, 1500kva Hechai generator, 1800kva Hechai generator, 2500kva Hechai generator, 1000kwa Hechai generator, 2000kw Hechai generator, Hechai power generator, Hechai generator parts, Open type Hechai generator, Silent Hechai generator, Hechai power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-H HECHAI DEUTZ SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification
| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator
| KW | KW
| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N
| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N
| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N
| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N
| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N
| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N
| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N
| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N
| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N
| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N
| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N
| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N
| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N
| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N
| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N
| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N
| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N
| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N
| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N
| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N
| | | | | | |
| WT-H HECHAI DEUTZ SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification
| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator
| KW | KW
| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N
| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N
| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N
| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N
| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N
| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N
| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N
| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N
| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Hechai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1250kVA
Next:
Isuzu Diesel Power Generator Set Dg Genset
1375kVA Tbd620V12-2A
1650kVA Tbd620V12-2b
1850kVA Tbd620V12-2c
2000kVA
Tbd620V16-2A 2200kVA
Tbd620V16-2b 2500kVA
Write your message here and send it to us
Products categories
Diesel Power Generator Wudong Genset China Engi...
Wudong Diesel Power Generator Set Dg Genset 275...
Jichai Diesel Power Generator Set Dg Genset
Jichai Diesel Power Generator Set Dg Genset 165...
Yuchai Diesel Power Generator Set Dg Genset 41k...
Isuzu Diesel Power Generator Set Dg Genset
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
high voltage generator ,
diesel generator set ,
cummins water pump ,
dkg309 ,
3 phase diesel generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
