URL: https://www.wintpower.com/yuchai-diesel-power-generator-set-dg-genset-41kva-yc4d60-d21-69kva-yc4d90z-d21-80kva-yc4a100z-d20-113kva-yc6b135z-d20-124kva-yc6b155l-d21-150kva-yc6b180l-d20-product/
Accessed: 2026-10-29

China Yuchai Diesel Power Generator Set Dg Genset 41kVA 80kVA 124kVA 150kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Yuchai Diesel Power Generator Set Dg Genset 41kVA 80kVA 124kVA 150kVA
Yuchai Diesel Power Generator Set Dg Genset 41kVA 80kVA 124kVA 150kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-YC150
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2500x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsYuchai diesel generator, Yuchai Generating set, Yuchai Genset, 200kva Yuchai generator, 250kva Yuchai generator, 300kva Yuchai generator, 400kva Yuchai generator, 500kva Yuchai generator, 1000kw Yuchai generator, Yuchai power generator, Yuchai generator parts, Open type Yuchai generator, Silent Yuchai generator, Yuchai power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-YU YUCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data
| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)
| KVA/KW | KVA/KW
| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230
| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230
| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350
| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470
| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470
| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470
| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470
| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470
| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470
| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000
| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000
| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000
| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100
| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100
| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100
| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100
| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100
| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100
| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP
| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP
| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Quanchai Diesel Power Generator Set Dg Genset 32kVA 40kVA 55kVA83kVA 110kVA
Next:
Yuchai Diesel Power Generator Set Dg Genset 163kVA 200kVA 275kVA
113kVA Yc6b135z-D20
124kVA Yc6b155L-D21
150kVA Yc6b180L-D20
69kVA Yc4d90z-D21
80kVA Yc4a100z-D20
Yuchai Genset 41kVA Yc4d60-D21
Write your message here and send it to us
Products categories
Diesel Power Generator Lovol Genset China Brand...
Isuzu Diesel Power Generator Set Dg Genset
Wudong Diesel Power Generator Set Dg Genset 400...
Wudong Diesel Power Generator Set Dg Genset 138kVA
Lovol Diesel Power Generator Set Dg Genset 133k...
Wudong Diesel Power Generator Set Dg Genset 550...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
cummins water pump ,
yangdong engine parts ,
diesel generator set ,
high voltage generator ,
dkg309 ,
3 phase diesel generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
