URL: https://www.wintpower.com/wudong-diesel-power-generator-set-dg-genset-590kva-wd269tad48-625kva-wd269tad50-688kva-wd269tad56-750kva-wd287tad58-825kva-wd287tad61l-880kva-wd305tad68-product/
Accessed: 2026-10-29

China Wudong Diesel Power Generator Set Dg Genset 550kVA 825kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Wudong Diesel Power Generator Set Dg Genset 550kVA 825kVA
Wudong Diesel Power Generator Set Dg Genset 550kVA 825kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-W880
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
4500x1300x1850MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
Quick DetailsWudong diesel generator, Wudong Generating set, Wudong Genset, 200kva Wudong generator, 250kva Wudong generator, 300kva Wudong generator, 400kva Wudong generator, 400kva Wudong generator, 800kw Wudong generator, Wudong power generator, Wudong generator parts, Open type Wudong generator, Silent Wudong generator, Wudong power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-W WUDONG SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification
| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator
| KVA | KW | KVA | KW
| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N
| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N
| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N
| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N
| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N
| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N
| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N
| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N
| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N
| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N
| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N
| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N
| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N
| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N
| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N
| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N
| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N
| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N
| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N
| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N
| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N
| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N
| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N
| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N
| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N
| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Wudong Diesel Power Generator Set Dg Genset 400kVA 500kVA
Next:
Jichai Diesel Power Generator Set Dg Genset
590kVA Wd269tad48
625kVA Wd269tad50
688kVA Wd269tad56
750kVA Wd287tad58
825kVA Wd287tad61L
880kVA Wd305tad68
Write your message here and send it to us
Products categories
Jichai Diesel Power Generator Set Dg Genset
Quanchai Diesel Power Generator Set Dg Genset 3...
Jichai Diesel Power Generator Set Dg Genset 100...
Quanchai Diesel Power Generator Set Dg Genset 1...
Diesel Power Generator Lister Peter Genset
Hechai Diesel Power Generator Set Dg Genset 100...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
3 phase diesel generator ,
diesel generator set ,
high voltage generator ,
dkg309 ,
cummins water pump ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
