URL: https://www.wintpower.com/diesel-power-generator-lister-peter-genset-1-phase-generator-7kva-50kva-80kva-150kva-250kva-europe-engine-genset-product/
Accessed: 2026-10-29

China Diesel Power Generator Lister Peter Genset Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Diesel Power Generator Lister Peter Genset
Diesel Power Generator Lister Peter Genset
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-LP121
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulator
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2000x800x1050MM
Trademark
WINTPOWER
Origin
China
HS Code
85021100
Production Capacity
8000
Product Description
Quick DetailsLister Peter diesel generator, Lister Peter Generating set, Lister Peter Genset , 250KVA Lister Petergenerator, 150kva Lister Peter generator, Lister Peter power generator, Lister Peter generatorparts, Open type Lister Peter generator, Silent Lister Peter generator, Lister Peter power station,Europe Engine genset, European power diesel generator
| WT-LP LISTER PETER SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification
| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator
| KW | KW
| WT-LP7 | 6kw | 5kw | TR1A08TR1STD | LSA 40 VS0 | PI044D | WT164S-5N
| WT-LP14 | 11kw | 10kw | TR2A08TR2STD | LSA 40 VS2 | PI044F | WT164S-10N
| WT-LP20 | 16kw | 15kw | TR3A08TR3STD | LSA 40 M5 | PI044H | WT184S-14N
| WT-LP9 | 7kw | 6kw | LPW2A27LRW2FF | LSA 40 VS0 | PI044D | WT164S-8N
| WT-LP12 | 10kw | 9kw | LPW3A27LRW3FF | LSA 40 VS2 | PI044F | WT164S-10N
| WT-LP16 | 13kw | 12kw | LPW4A27LRW3FF | LSA 40 S3 | PI044G | WT164S-12N
| WT-LP22 | 18kw | 16kw | LPWT4A27LRWT4FF | LSA 40 M5 | PI044D | WT184M-18N
| WT-LP22 | 18kw | 16kw | SIGMA20-15 | LSA 40 M5 | PI044D | WT184M-18N
| WT-LP28 | 22kw | 20kw | SIGMA25-15 | LSA 42.2 M7 | PI144E | WT184M-20N
| WT-LP33 | 26kw | 24kw | SIGMA30-15 | LSA 42.2 L9 | PI144G | WT184L-25N
| WT-LP36 | 29kw | 26kw | DWS4A403DWS4GFF | LSA 43.2 S1 | PI144H | WT184L-25N
| WT-LP44 | 35kw | 32kw | SIGMA40-15 | LSA 43.2 S15 | PI144J | WT224S-34N
| WT-LP50 | 40kw | 36kw | GW415 | LSA 43.2 S25 | UCI224D | WT224S-40N
| WT-LP70 | 55kw | 50kw | GWT415 | LSA 43.2 L65 | UCI224F | WT224M-50N
| WT-LP105 | 84kw | 76kw | GWT61A15 | LSA 44.2 VS45 | UCI274C | WT274S-80N
| WT-LP115 | 92kw | 84kw | GWT62A15 | LSA 44.2 VS45 | UCI274D | WT274S-90N
| WT-LP150 | 120kw | 110kw | GWTA615 | LSA 44.2 M95 | UCI274E | WT274S-110N
| WT-LP172 | 138kw | 125kw | OWT6 2015-162 | LSA 44.2 L12 | UCI274F | WT274S-132N
| WT-LP250 | 200kw | 180kw | OWTA6 2015-200 | LSA 46.2 L6 | UCD274J | WT274L-180N
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, PERKINS, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Isuzu Genset 20kVA 30kVA 40kVA Generator Set
Next:
Mtu 16V2000 Engine Part 5410160920 5310160021 541997054 9060170260
Lister Peter Diesel Power Generator
Lister Peter engine
Lister Peter Genset
Write your message here and send it to us
Products categories
Wudong Diesel Power Generator Set Dg Genset 550...
Jichai Diesel Power Generator Set Dg Genset 165...
Diesel Power Generator Yuchai Big Power Genset ...
Wudong Diesel Power Generator Set Dg Genset 400...
Diesel Power Generator Quchai Genset Weichai Di...
Hechai Diesel Power Generator Set Dg Genset 550...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
dkg309 ,
high voltage generator ,
cummins water pump ,
3 phase diesel generator ,
diesel generator set ,
yangdong engine parts ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
