URL: https://www.wintpower.com/lovol-diesel-power-generator-set-dg-genset-133kva-1006tag1a-151kva-1006tag-165kva-1106c-p6tag2-179kva-1106c-p6tag3-200kva-1106c-patag4-product/
Accessed: 2026-11-13

China Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA
Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-L200
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulator
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Bruxhless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2500x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsLovol diesel generator, Lovol Generating set, Lovol Genset, 200kva Lovol generator, 250kva Lovol generator, 150kva Lovol generator, 40kva Lovol generator, 50kva Lovol generator, 70kw Lovol generator, Lovol power generator, Lovol generator parts, Open type Lovol generator, Silent Lovol generator, Lovol power station, Weichai diesel generator, Low price Genset, Cheap Perkin generatorChina brand generator, generator price list China
| WT-L LOVOL SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )
| KVA/KW | KVA/KW
| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184F | 2100x930x1200 | 1600x850x1130
| WT-L34 | 25/31 | 27/34 | 1003G | PI 144G | TAL-A42-C | WT184G | 2100x930x1200 | 1600x850x1130
| WT-L47 | 34/43 | 37/47 | 1003TG | PI 144K | TAL-A42-F | WT224C | 2100x930x1200 | 1650x850x1130
| WT-L55 | 40/50 | 45/55 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2400x930x1200 | 1810x850x1130
| WT-L69 | 50/63 | 55/69 | 1004TG | UCI224E | TAL-A42-H | WT224E | 2500x930x1200 | 2050x850x1130
| WT-L80 | 58/72 | 64/80 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130
| WT-L96 | 70/88 | 77/96 | 1006TG1A | UCI224G | TAL-A44-D | WT224G | 2800x1000x1450 | 2300x900x1330
| WT-L110 | 80/100 | 88/110 | 1006TG2A | UCI274C | TAL-A44-D | WT274C | 2800x1000x1450 | 2250x900x1330
| WT-L125 | 90/114 | 100/125 | 1006TAG1A | UCI274D | TAL-A44-E | WT274D | 3000x1100x1500 | 2250x900x1370
| WT-L133 | 97/121 | 107/133 | 1006TAG1A | UCI274E | TAL-A44-E | WT274E | 3000x1100x1500 | 2400x900x1370
| WT-L151 | 110/138 | 121/151 | 1006TAG | UCI274E | TAL-A44-H | WT274E | 3000x1100x1500 | 2400x900x1370
| WT-L165 | 120/150 | 132/165 | 1106C-P6TAG2 | UCI274F | TAL-A44-J | WT274F | 3250x1250x1650 | 2550x950x1420
| WT-L179 | 130/163 | 143/179 | 1106C-P6TAG3 | UCI274F | TAL-A44-K | WT274F | 3250x1250x1650 | 2550x950x1420
| WT-L200 | 146/183 | 160/200 | 1106C-PATAG4 | UCI274G | TAL-A46-B | WT274G | 3250x1250x1650 | 2600x950x1420
| | | | | | | | | | |
| WT-L LOVOL SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )
| KVA/KW | KVA/KW
| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184E | 2100x930x1200 | 1600x850x1130
| WT-L41 | 26/33 | 29/41 | 1003G | PI 144F | TAL-A42-C | WT184F | 2100x930x1200 | 1600x850x1130
| WT-L55 | 40/50 | 44/55 | 1003TG | PI 144K | TAL-A42-G | WT224C | 2100x930x1200 | 1650x850x1130
| WT-L69 | 44/55 | 48/69 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2500x930x1200 | 1930x850x1130
| WT-L66 | 50/63 | 55/69 | 1004TG | UCI224D | TAL-A42-H | WT224D | 2500x930x1200 | 2050x850x1130
| WT-L104 | 67/83 | 73/104 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130
| WT-L93 | 70/88 | 77/96 | 1006TG1A | UCI224F | TAL-A44-C | WT224F | 2800x1000x1450 | 2300x900x1330
| WT-L110 | 80/100 | 88/110 | 1006TG1A | UCI274C | TAL-A44-D | WT224G | 2800x1000x1450 | 2250x900x1330
| WT-L125 | 90/114 | 100/125 | 1006TG2A | UCI274C | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370
| WT-L133 | 97/121 | 107/133 | 1006TG2A | UCI274D | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370
| WT-L150 | 110/138 | 121/151 | 1006TAG1A | UCI274D | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370
| WT-L165 | 120/150 | 132/165 | 1006TAG | UCI274E | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370
| WT-L184 | 134/168 | 147/184 | 1106C-P6TAG2 | UCI274E | TAL-A44-K | WT274E | 3250x1250x1650 | 2550x950x1420
| WT-L234 | 150/188 | 165/234 | 1106C-P6TAG3 | UCI274F | TAL-A46-A | WT274F | 3250x1250x1650 | 2550x950x1420
| WT-L255 | 163/204 | 181/255 | 1106C-PATAG4 | UCI274G | TAL-A46-A | WT274G | 3250x1250x1650 | 2600x950x1420
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, PERKINS, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Lovol Diesel Power Generator Set Dg Genset 34kVA 47kVA 55kVA 80kVA 110kVA 125kVA
Next:
Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA
151kVA 1006tag
165kVA 1106c-P6tag2
179kVA 1106c-P6tag3
200kVA 1106c-Patag4
Lovol 133kVA 1006tag1a
Write your message here and send it to us
Products categories
Quanchai Diesel Power Generator Set Dg Genset 1...
Isuzu Genset 20kVA 30kVA 40kVA Generator Set
Isuzu Diesel Power Generator Set Dg Genset
Yuchai Diesel Power Generator Set Dg Genset 625...
Diesel Power Generator Wudong Genset China Engi...
Jichai Diesel Power Generator Set Dg Genset 100...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
diesel generator set ,
3 phase diesel generator ,
dkg309 ,
cummins water pump ,
high voltage generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
