URL: https://www.wintpower.com/jichai-diesel-power-generator-set-dg-genset-1000kva-z12v190b-1100kva-z12v190bd7-1250kva-z12v190bd7-1375kva-g12v190zl1-1500kva-a12v190zl-product/
Accessed: 2026-11-13

China Jichai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1500kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Jichai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1500kVA
Jichai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1500kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-J1500
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
5500x1300x1850MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
Quick DetailsJichai diesel generator, Jichai Generating set, Jichai Genset, 2000kva Jichai generator, 1500kva Jichai generator, 1800kva Jichai generator, 2500kva Jichai generator, 1000kwa Jichai generator, 2000kw Jichai generator, Jichai power generator, Jichai generator parts, Open type Jichai generator, Silent Jichai generator, Jichai power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-J JICHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification
| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator
| KW | KW
| WT-J413E | 330 | 300 | 4190ZLD | LSA47.2VS2 | HCI444FS | WT314L-300N
| WT-J550E | 440 | 400 | 6190ZL D1 | LSA47.2M7 | HCI544D | WT354S-400N
| WT-J688E | 550 | 500 | G6190ZLD | LSA49.1S4A | HCI544F-S | WT354M-500N
| WT-J825E | 660 | 600 | 8190ZLD | LSA49.1M65 | LVI634B | WT355L-600N
| WT-J880E | 704 | 640 | 8190ZLD | LSA49.1M75 | LVI634C | WT400S-640N
| WT-J1000E | 800 | *** | 8190ZLD | LSA49.1L10 | LVI634D | WT400M-720N
| WT-J1000E | 800 | 720 | Z12V190B | LSA49.1L10 | LVI634D | WT400M-720N
| WT-J1100E | 880 | 800 | Z12V190B | LSA49.1L11 | LVI634E | WT400L-800N
| WT-J1250E | 1000 | 900 | Z12V190BD7 | LSA50.2M6 | LVI634F | WT400L-900N
| WT-J1375E | 1100 | *** | Z12V190BD7 | LSA50.2M6 | LVI634G | WT400L-1000N
| WT-J1375E | 1100 | *** | G12V190ZL1 | LSA50.2M6 | LVI634G | WT400L-1000N
| WT-J1375E | 1100 | 1000 | A12V190ZL | LSA50.2M6 | LVI634G | WT400L-1000N
| WT-J1500E | 1200 | 1100 | A12V190ZL | LSA50.2 L7 | PI734B | WT400L-1200N
| WT-J1650E | 1320 | *** | A12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N
| WT-J1650E | 1320 | 1200 | BH12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N
| WT-J1875E | 1500 | 1350 | H12V190Z | LSA50.2VL10 | PI734D | WT400L-1350N
| WT-J2000E | 1650 | 1500 | H12V190Z | LSA51.2 S55 | PI734E | WT500M-1600N
| WT-J2200E | 1760 | 1600 | H12V190Z | LSA51.2 M60 | PI734F | WT500M-1600N
| WT-J2750E | 2200 | 2000 | H16V190ZL | LSA51.2VL90 | *** | WT500L-2000N
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Jichai Diesel Power Generator Set Dg Genset
Next:
Jichai Diesel Power Generator Set Dg Genset 1650kVA 2000kVA 2200kVA 2750kVA
1000kVA Z12V190b
1100kVA Z12V190bd7
1250kVA Z12V190bd7
1375kVA G12V190zl1
1500kVA A12V190zl
Write your message here and send it to us
Products categories
Isuzu Genset 20kVA 30kVA 40kVA Generator Set
Quanchai Diesel Power Generator Set Dg Genset 3...
Hechai Diesel Power Generator Set Dg Genset 100...
Wudong Diesel Power Generator Set Dg Genset 138kVA
Hechai Diesel Power Generator Set Dg Genset
Yuchai Diesel Power Generator Set Dg Genset 375...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
diesel generator set ,
3 phase diesel generator ,
cummins water pump ,
high voltage generator ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
