URL: https://www.wintpower.com/quanchai-diesel-power-generator-set-dg-genset-qc380d-11kva-qc385d-14kva-qc480d-17kva-n485d-21kva-qc490d-22kva-n490d-28kva-qc498d-product/
Accessed: 2026-11-13

China Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
Other Brand Diesel Power Generator
Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA
Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-Q28
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsQuanchai diesel generator, Quanchai Generating set, Quanchai Genset , 20kva Quanchai generator, 35kva Quanchai generator, 40kva Quanchai generator, 45kva Quanchai generator, 60kva Quanchai generator, 100kw Quanchai generator, Quanchai power generator, Quanchai generator parts, Open type Quanchai generator, Silent Quanchai generator, Quanchai power station, Weichai diesel generator, Low price Genset, Cheap diesel generatorChina brand generator, generator price list China
| WT-Q QUANCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model
| Prime Power | Standby Power
| KW/KVA | KW/KVA
| WT-Q11 | 810 | 911 | QC380D | WT164G8.8
| WT-Q11 | 810 | 911 | QC385D | WT164G8.8
| WT-Q14 | 1013 | 1114 | QC480D | WT164G10.8
| WT-Q17 | 1215 | 1317 | N485D | WT164G12.8
| WT-Q21 | 15/19 | 17/21 | QC490D | WT184G18
| WT-Q22 | 16/20 | 17.6/22 | N490D | WT184G18
| WT-Q28 | 20/25 | 22/28 | QC498D | WT184G22
| WT-Q32 | 24/30 | 26/32 | QC4102D | WT184G25
| WT-Q40 | 30/38 | 32/40 | QC4105D | WT184G30
| WT-Q55 | 40/50 | 44/55 | QC4112D | WT224G40
| WT-Q69 | 50/63 | 55/69 | QC4115D | WT224G58
| WT-Q83 | 60/75 | 66/83 | QC4112ZD | WT224G68
| WT-Q110 | 80/100 | 88/110 | QC4112ZLD | WT274G80
| | | | |
| WT-Q QUANCHAI SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification
| Prime Power | Standby Power | Engine Model | Alternator Model
| KW/KVA | KW/KVA
| GENSET TYPE | RATED | STANDBY | ENGINE | ALTERNATOR
| KW/KVA | KW/KVA | MODEL | MODEL
| WT-Q13 | 9.612 | 10.613 | QC380D | WT164G8.8
| WT-Q14 | 1013 | 1114 | QC385D | WT164G8.8
| WT-Q19 | 13.617 | 1519 | QC480D | WT164G12.8
| WT-Q22 | 16/20 | 17.6/22 | N485D | WT184G18
| WT-Q28 | 20/25 | 22/28 | QC490D | WT184G18
| WT-Q30 | 22/27.5 | 24/30 | N490D | WT184G18
| WT-Q32 | 24/30 | 26/32 | QC498D | WT184G22
| WT-Q40 | 30/38 | 32/40 | QC4102D | WT184G25
| WT-Q50 | 36/45 | 40/50 | QC4105D | WT184G30
| WT-Q69 | 50/63 | 55/69 | QC4112D | WT224G45
| WT-Q76 | 55/69 | 61/76 | QC4115D | WT224G58
| WT-Q96 | 70/88 | 77/96 | QC4112ZD | WT224G58
| WT-Q121 | 88/110 | 97/121 | QC4112ZLD | WT274G80
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA
Next:
Quanchai Diesel Power Generator Set Dg Genset 32kVA 40kVA 55kVA83kVA 110kVA
22kVA N490d
28kVA QC498d
N485D 21kVA
QC380d 11kVA
QC385D 14kVA
QC480d 17kVA
QC490d
Quanchai Genset
Write your message here and send it to us
Products categories
Hechai Diesel Power Generator Set Dg Genset 100...
Wudong Diesel Power Generator Set Dg Genset 550...
Diesel Power Generator Wudong Genset China Engi...
Diesel Power Generator Lovol Genset China Brand...
Wudong Diesel Power Generator Set Dg Genset 138kVA
Diesel Power Generator Hechai Genset Big Power ...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
high voltage generator ,
3 phase diesel generator ,
yangdong engine parts ,
dkg309 ,
diesel generator set ,
cummins water pump ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
