URL: https://www.wintpower.com/diesel-power-generator-deutz-dg-genset-50kva-100kva-200kva-300kva-400kva-500kva-625kva-750kva-825kva-europe-germany-brand-generating-set-product/
Accessed: 2026-11-13

China Diesel Power Generator Deutz Dg Genset Generating Set Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-DE Deutz Series Diesel Power Generator
Diesel Power Generator Deutz Dg Genset Generating Set
Diesel Power Generator Deutz Dg Genset Generating Set
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-DE110
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulator
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
6000x2500x2500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
Quick DetailsDeutz diesel generator, Deutz Generating set, Deutz Genset, 500kva Deutz generator,250kva Deutz generator, 400kva Deutz generator, 825kva Deutz generator, Deutz powergenerator, Deutz generator parts, Open type Deutz generator, Silent Deutz generator,Deutz power station
| WT-D DEUTZ SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-DE70 | 70/55 | 60/50 | 9 | BF4M2012 | 4 | 4.03 | 24 | 65 | mech. | 1930*750*1400 | 825
| WT-DE90 | 90/70 | 75/60 | 11 | BF4M2012C | 4 | 4.03 | 24 | 79 | mech. | 1930*750*1400 | 825
| WT-DE100 | 100/80 | 90/70 | 12 | BF4M1013E | 4 | 4.76 | 24 | 93 | mech. | 2070*1000*1420 | 1030
| WT-DE125 | 125/100 | 110/90 | 14 | BF4M1013EC | 4 | 4.76 | 24 | 108 | elec. | 2300*900*1700 | 1150
| WT-DE150 | 150/120 | 140/110 | 19 | BF4M1013FC | 4 | 4.76 | 24 | 140 | elec. | 2300*910*1700 | 1200
| WT-DE175 | 175/140 | 160/130 | 23 | BF6M1013EC | 6 | 7.15 | 24 | 164 | elec. | 2400*1200*1780 | 1400
| WT-DE225 | 225/180 | 200/160 | 28 | BF6M1013FCG2 | 6 | 7.15 | 24 | 198 | elec. | 2500*1250*1800 | 1450
| WT-DE240 | 240/190 | 210/170 | 31 | BF6M1013FCG3 | 6 | 7.15 | 24 | 218 | elec. | 2500*1250*1800 | 1450
| WT-DE250 | 250/200 | 225/180 | 28 | BF6M1015-LAGA | 6V | 11.9 | 24 | 231 | mech. | 2700*1450*1950 | 2850
| WT-DE275 | 275/220 | 250/200 | 31 | TCD8.0 | 6V | 11.9 | 24 | 250 | elec. | 3000*1500*2000 | 3300
| WT-DE275 | 275/220 | 250/200 | 31 | BF6M1015C-LAG1A | 6V | 11.9 | 24 | 250 | elec. | 3000*1500*2000 | 3300
| WT-DE310 | 310/250 | 290/230 | 36 | BF6M1015C-LAG2A | 6V | 11.9 | 24 | 285 | elec. | 3100*1650*2015 | 3350
| WT-DE340 | 340/275 | 310/250 | 39 | BF6M1015C-LAG3A | 6V | 11.9 | 24 | 314 | elec. | 2800*1450*1950 | 3100
| WT-DE390 | 390/310 | 350/280 | 43 | BF6M1015C-LAG4 | 6V | 11.9 | 24 | 345 | elec. | 2800*1450*1950 | 3100
| WT-DE400 | 400/320 | 360/290 | 45 | BF6M1015CP-LAG | 6V | 11.9 | 24 | 365 | elec. | 2800*1450*1950 | 3200
| WT-DE450 | 450/360 | 410/330 | 51 | BF8M1015C-LAG1A | 8V | 15.9 | 24 | 418 | elec. | 3300*1440*2240 | 3700
| WT-DE500 | 500/400 | 450/360 | 56 | BF8M1015C-LAG2 | 8V | 15.9 | 24 | 448 | elec. | 3100*1650*2015 | 3350
| WT-DE510 | 510/410 | 460/370 | 58 | BF8M1015CP-LAG1A | 8V | 15.9 | 24 | 459 | elec. | 3100*1650*2015 | 3350
| WT-DE540 | 540/430 | 490/390 | 61 | BF8M1015CP-LAG2 | 8V | 15.9 | 24 | 490 | elec. | 3120*1650*2015 | 3350
| WT-DE560 | 560/450 | 510/410 | 64 | BF8M1015CP-LAG3 | 8V | 15.9 | 24 | 509 | elec. | 3120*1650*2015 | 3350
| WT-DE575 | 575/460 | 525/420 | 65 | BF8M1015CP-LAG4 | 8V | 15.9 | 24 | 530 | elec. | 3120*1650*2015 | 3500
| WT-DE620 | 620/495 | 560/450 | 70 | BF8M1015CP-LAG5 | 8V | 15.9 | 24 | 560 | elec. | 3200*1650*2015 | 3650
| WT-DE760 | 760/605 | 690/550 | 84 | HC12V132ZL-LAG1A | 12V | 23.8 | 24 | 670 | elec. | 3600*1450*1950 | 4500
| WT-DE825 | 825/660 | 750/600 | 92 | HC12V132ZL-LAG2A | 12V | 23.8 | 24 | 740 | elec. | 4500*1500*2600 | 5000
| | | | | | | | | | | |
| WT-DE DEUTZ SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-DE77 | 77/62 | 70/56 | 18.9 | BF4M2012 | 4L | Elec | 4.04 | 2670*1080*1865 | 1650 | 1870*980*1500 | 970
| WT-DE96 | 96/77 | 87.5/70 | 22.7 | BF4M2012C | 4L | Elec | 4.04 | 2670*1080*1865 | 1850 | 1960*980*1500 | 1040
| WT-DE105 | 105/84 | 95/76 | 28 | BF4M1013E | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2140*980*1700 | 1180
| WT-DE105 | 105/84 | 95/76 | 28 | BF4M1013EC | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2140*980*1700 | 1180
| WT-DE125 | 125/100 | 113/90 | 28 | BF4M1013EC | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2090*980*1700 | 1220
| WT-DE150 | 150/120 | 138/110 | 36.5 | BF4M1013FC | 4L | Elec | 7.15 | 2900*1080*2000 | 2100 | 2280*980*1700 | 1310
| WT-DE193 | 193/154 | 175/140 | 41.8 | BF6M1013EC | 6L | Elec | 7.15 | 3500*1080*2120 | 2500 | 2500*980*1700 | 1590
| WT-DE240 | 240/192 | 220/176 | 52.7 | BF6M1013FCG2 | 6L | Elec | 7.15 | 3750*1280*1915 | 2900 | 2640*1150*1790 | 1710
| WT-DE270 | 270/216 | 245/196 | 60.2 | BF6M1013FCG3 | 6L | Elec | 7.15 | 3750*1280*1915 | 2950 | 2640*1150*1790 | 1760
| WT-DE275 | 275/220 | 250/200 | 58 | BF6M1015-LAGB | 6V | Elec | 11.906 | 3600*1400*2150 | 2980 | 2500*1250*2150 | 2193
| WT-DE300 | 300/240 | 275/220 | 64 | TCD8.0 | 6V | Elec | 11.906 | 3800*1600*2150 | 3508 | 2630*1410*2150 | 2228
| WT-DE300 | 300/240 | 275/220 | 64 | BF6M1015C-LAG1B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2630*1410*2150 | 2228
| WT-DE330 | 330/264 | 300/240 | 70 | BF6M1015C-LAG2B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2730*1410*2150 | 2423
| WT-DE375 | 375/300 | 338/270 | 79 | BF6M1015C-LAG3B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2730*1410*2150 | 2503
| WT-DE500 | 500/400 | 450/360 | 106 | BF8M1015C-LAG1B | 8V | Elec/M | 15.874 | 4350*1750*2450 | 5300 | 3100*1560*2150 | 3263
| WT-DE525 | 525/420 | 475/380 | 112 | BF8M1015CP-LAG1B | 8V | Elec/M | 15.874 | 4350*1750*2450 | 5302 | 3100*1560*2150 | 3263
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Doosan Dg 500kVA 750kVA 825kVA
Next:
Diesel Power Generator Mtu DG 3000kVA 3500kVA 4000kVA 5000kVA 6000kVA 8000kVA Big Power Station
Deutz Dg
Deutz Diesel Power Generator
Deutz Generating Set
deutz genset
Write your message here and send it to us
Products categories
Perkins 2806c-E18tag3 Engine Part CH10860 CH128...
Perkins 2206c-E13tag2 Maintenance Generator Rep...
Diesel Power Generator Jichai Genset Big Power ...
WT-W WUDONG SERIES SPECIFICATION
ComAp Original ID-Rpu Over Speed Control Module
Perkins Engine Dg Repair Maintenance Part List ...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
cummins water pump ,
3 phase diesel generator ,
high voltage generator ,
yangdong engine parts ,
diesel generator set ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
